
OS:Version,
  {507686de-bf27-4f0d-9ebb-e1569367a260}, !- Handle
  1.8.0;                                  !- Version Identifier

OS:Site,
  {3e625b7e-924e-4a01-a257-1da22639087d}, !- Handle
  Houston Bush Intercontinental_TX_USA Design_Conditions, !- Name
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {dce4b782-386e-414a-91e7-351468c9c092}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:ThermalZone,
  {a4bfffe6-e65d-44d1-9999-36241c7c2a16}, !- Handle
  FirstFloor_Plenum Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4195086-d318-4864-b085-acc43e9e802c}, !- Zone Air Inlet Port List
  {907eaacf-4dba-4144-98aa-2ae05ccb0c97}, !- Zone Air Exhaust Port List
  {1233f989-5f87-485c-9e77-55be831f7e85}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a7bae79-24c1-4dbf-a41c-8a075a17cadd}, !- Handle
  {43f7515a-d601-46a6-bcfb-c850d09404ce}, !- Name
  {1233f989-5f87-485c-9e77-55be831f7e85}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1233f989-5f87-485c-9e77-55be831f7e85}, !- Handle
  {261d0c8d-1341-4efb-b646-477315513cd5}, !- Name
  {a4bfffe6-e65d-44d1-9999-36241c7c2a16}, !- Source Object
  11,                                     !- Outlet Port
  {4a7bae79-24c1-4dbf-a41c-8a075a17cadd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4195086-d318-4864-b085-acc43e9e802c}, !- Handle
  {45e219cb-9c47-4615-aacb-0dbcb1e4c9e8}, !- Name
  {a4bfffe6-e65d-44d1-9999-36241c7c2a16}; !- HVAC Component

OS:PortList,
  {907eaacf-4dba-4144-98aa-2ae05ccb0c97}, !- Handle
  {661a577b-f22a-486a-ba8e-e1dae13c2ef4}, !- Name
  {a4bfffe6-e65d-44d1-9999-36241c7c2a16}; !- HVAC Component

OS:Sizing:Zone,
  {e25b8913-4049-4808-9650-03614384f6b7}, !- Handle
  {a4bfffe6-e65d-44d1-9999-36241c7c2a16}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.04,                                   !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.04,                                   !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {eaa66a3b-7c0e-44ee-9ba2-5d003b31581a}, !- Handle
  {c2db091f-6939-4b7b-b941-4944ffd715d6}, !- Name
  {a4bfffe6-e65d-44d1-9999-36241c7c2a16}; !- Thermal Zone

OS:Space,
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Handle
  FirstFloor_Plenum,                      !- Name
  {852d7ec0-75a6-4eb2-adae-03de2ef79db1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {a4bfffe6-e65d-44d1-9999-36241c7c2a16}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {293e0c2c-2273-4522-bac7-22fb3a32c338}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4c5c2e4e-6ad8-4913-934b-245a443af5b8}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5c491e27-20c3-4cb2-87d1-474fb5919a8b}, !- Construction Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5c491e27-20c3-4cb2-87d1-474fb5919a8b}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {116f97f3-55c3-40c5-9377-de9c4e57a55e}, !- Layer 1
  {e0bc34db-c08d-4282-8dcc-ba33afc84689}; !- Layer 2

OS:Material,
  {116f97f3-55c3-40c5-9377-de9c4e57a55e}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e0bc34db-c08d-4282-8dcc-ba33afc84689}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:ThermalZone,
  {f0a4f407-6a13-4b29-a2d1-9e48ea29aeb5}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be7b4f77-0d71-4db5-ba30-5892e8e5fd39}, !- Zone Air Inlet Port List
  {9c8d3934-8920-4100-bf28-47db9b3ac856}, !- Zone Air Exhaust Port List
  {5a204818-6f89-485f-91f1-c63f48a8f1d5}, !- Zone Air Node Name
  {97b976a2-a0ea-449b-ab3e-a0734aa57cc0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {855543bf-9e22-4f49-bbd2-62782ec0dd47}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e5a3fdf-b40d-4c40-ae85-42705d9e3cba}, !- Handle
  {c0d29fad-9a05-445e-bf8b-1ef30dcf9083}, !- Name
  {5a204818-6f89-485f-91f1-c63f48a8f1d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a204818-6f89-485f-91f1-c63f48a8f1d5}, !- Handle
  {81e4d4c1-2ee1-4f86-afab-cf4a7381d0f5}, !- Name
  {f0a4f407-6a13-4b29-a2d1-9e48ea29aeb5}, !- Source Object
  11,                                     !- Outlet Port
  {0e5a3fdf-b40d-4c40-ae85-42705d9e3cba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be7b4f77-0d71-4db5-ba30-5892e8e5fd39}, !- Handle
  {2b9cedf9-9aab-43c6-86d0-a77c3a4bdd46}, !- Name
  {f0a4f407-6a13-4b29-a2d1-9e48ea29aeb5}, !- HVAC Component
  {caf6cb05-b630-44f0-8d12-791f60fe496a}; !- Port 1

OS:PortList,
  {9c8d3934-8920-4100-bf28-47db9b3ac856}, !- Handle
  {43bf3660-db59-478e-ba0e-14bd7e42d622}, !- Name
  {f0a4f407-6a13-4b29-a2d1-9e48ea29aeb5}; !- HVAC Component

OS:Sizing:Zone,
  {d04cbea3-6621-4a6f-b6c7-11b84c57a5e4}, !- Handle
  {f0a4f407-6a13-4b29-a2d1-9e48ea29aeb5}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {089b1ca1-0163-4e44-88ae-e239d993b17c}, !- Handle
  {9b666371-215f-45a7-a41c-114b0afa2bd8}, !- Name
  {f0a4f407-6a13-4b29-a2d1-9e48ea29aeb5}, !- Thermal Zone
  {bc55fb8c-1246-4176-9715-2da12290fac4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0bd1c60b-6e7c-4378-b546-7adda0b56eb0}, !- Building Story Name
  {f0a4f407-6a13-4b29-a2d1-9e48ea29aeb5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {7941dc6a-dd82-4cd1-98c9-bbd1c209f921}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {855543bf-9e22-4f49-bbd2-62782ec0dd47}, !- Handle
  {a40f30d1-b529-4039-95c6-ebdf26042be7}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Handle
  HTGSETP_SCH,                            !- Name
  {cd0873ca-91ff-4c6b-8f3a-31ea21a9bd03}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 06:00,                           !- Field 3
  15.6,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  21,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  15.6,                                   !- Field 8
  For SummerDesignDay,                    !- Field 9
  Until: 24:00,                           !- Field 10
  15.6,                                   !- Field 11
  For: Weekends,                          !- Field 12
  Until: 24:00,                           !- Field 13
  15.6,                                   !- Field 14
  For: WinterDesignDay,                   !- Field 15
  Until: 24:00,                           !- Field 16
  21,                                     !- Field 17
  For: AllOtherDays,                      !- Field 18
  Until: 24:00,                           !- Field 19
  15.6;                                   !- Field 20

OS:ScheduleTypeLimits,
  {cd0873ca-91ff-4c6b-8f3a-31ea21a9bd03}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A4}
  200,                                    !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}, !- Handle
  CLGSETP_SCH,                            !- Name
  {cd0873ca-91ff-4c6b-8f3a-31ea21a9bd03}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  26.7,                                   !- Field 4
  Until: 22:00,                           !- Field 5
  24,                                     !- Field 6
  Until: 24:00,                           !- Field 7
  26.7,                                   !- Field 8
  For: Weekends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  26.7,                                   !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  26.7;                                   !- Field 14

OS:Lights:Definition,
  {8545a236-64c3-4c9c-a4b4-9cb3ed2a2809}, !- Handle
  Perimeter_mid_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {92bd5e04-3521-4c8a-a882-abf040916ff7}, !- Handle
  Perimeter_mid_ZN_2_Lights,              !- Name
  {8545a236-64c3-4c9c-a4b4-9cb3ed2a2809}, !- Lights Definition Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:ThermalZone,
  {cbec7f6d-925e-4ee2-82c1-3d5020a1d333}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {844593d5-d616-477e-97ed-9538f1951438}, !- Zone Air Inlet Port List
  {b3ba78f7-0564-4b32-9549-a8e13f57b711}, !- Zone Air Exhaust Port List
  {350aeadc-923d-4bf5-8206-bd5d4a125557}, !- Zone Air Node Name
  {e5482e89-c72e-4f15-b7f1-685fc5d0c46b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {57c69d6c-ef44-45f7-b1ce-2ae229cd02e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ec33def-63c6-4b9e-bf75-d73737f07e0a}, !- Handle
  {df928e67-1d0e-4c5e-afc3-0a3ceccb5605}, !- Name
  {350aeadc-923d-4bf5-8206-bd5d4a125557}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {350aeadc-923d-4bf5-8206-bd5d4a125557}, !- Handle
  {87425fce-41ac-4f9f-b70d-73e60e309d9d}, !- Name
  {cbec7f6d-925e-4ee2-82c1-3d5020a1d333}, !- Source Object
  11,                                     !- Outlet Port
  {3ec33def-63c6-4b9e-bf75-d73737f07e0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {844593d5-d616-477e-97ed-9538f1951438}, !- Handle
  {e053f2bb-5c0e-4e9b-b946-b7807082153f}, !- Name
  {cbec7f6d-925e-4ee2-82c1-3d5020a1d333}, !- HVAC Component
  {a8e9a188-647f-41ed-bffc-ed1006d6b3ac}; !- Port 1

OS:PortList,
  {b3ba78f7-0564-4b32-9549-a8e13f57b711}, !- Handle
  {aa698cb0-6e77-4756-9fd2-f00709c90d31}, !- Name
  {cbec7f6d-925e-4ee2-82c1-3d5020a1d333}; !- HVAC Component

OS:Sizing:Zone,
  {0cfcd4ce-733c-4775-b961-50b5b959de05}, !- Handle
  {cbec7f6d-925e-4ee2-82c1-3d5020a1d333}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {38f90787-d04a-4f8e-8c40-17c8a31f7c30}, !- Handle
  {4f27c9e3-fc63-4571-a0dd-7df447d4b60b}, !- Name
  {cbec7f6d-925e-4ee2-82c1-3d5020a1d333}, !- Thermal Zone
  {1bf57fca-aa8b-4f8f-98de-991e73cd45a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {76149ef3-ebe9-4428-8c26-3d8cfe9004a6}, !- Building Story Name
  {cbec7f6d-925e-4ee2-82c1-3d5020a1d333}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {57475b9e-06b1-4f2d-978f-27e62ed1c42b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {57c69d6c-ef44-45f7-b1ce-2ae229cd02e7}, !- Handle
  {4a3e4fb2-595f-4032-ba44-edeafff319ad}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Handle
  BLDG_LIGHT_SCH,                         !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.18,                                   !- Field 4
  Until: 7:00,                            !- Field 5
  0.23,                                   !- Field 6
  Until: 8:00,                            !- Field 7
  0.42,                                   !- Field 8
  Until: 12:00,                           !- Field 9
  0.9,                                    !- Field 10
  Until: 13:00,                           !- Field 11
  0.8,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.9,                                    !- Field 14
  Until: 18:00,                           !- Field 15
  0.61,                                   !- Field 16
  Until: 20:00,                           !- Field 17
  0.42,                                   !- Field 18
  Until: 22:00,                           !- Field 19
  0.32,                                   !- Field 20
  Until: 23:00,                           !- Field 21
  0.23,                                   !- Field 22
  Until: 24:00,                           !- Field 23
  0.18,                                   !- Field 24
  For: Weekends,                          !- Field 25
  Until: 24:00,                           !- Field 26
  0.18,                                   !- Field 27
  For: Holiday,                           !- Field 28
  Until: 24:00,                           !- Field 29
  0.18,                                   !- Field 30
  For: WinterDesignDay,                   !- Field 31
  Until: 24:00,                           !- Field 32
  0,                                      !- Field 33
  For: SummerDesignDay,                   !- Field 34
  Until: 24:00,                           !- Field 35
  1;                                      !- Field 36

OS:ScheduleTypeLimits,
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Construction,
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Handle
  DropCeiling,                            !- Name
  ,                                       !- Surface Rendering Name
  {e6d05274-ecd6-4473-a967-8480d92c85de}; !- Layer 1

OS:Material,
  {e6d05274-ecd6-4473-a967-8480d92c85de}, !- Handle
  Std AC02,                               !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1339,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Surface,
  {68217555-c0ed-48f2-8f30-184c31f03bea}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Handle
  Steel Frame Non-res Ext Wall,           !- Name
  ,                                       !- Surface Rendering Name
  {8e155049-c268-4041-aab7-0d8e99270993}, !- Layer 1
  {dd9c745f-3466-46ee-8125-1e7431e3f5b3}, !- Layer 2
  {fcf8c85e-07c6-4f54-95c8-0c7e6fed5916}; !- Layer 3

OS:Material,
  {8e155049-c268-4041-aab7-0d8e99270993}, !- Handle
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

OS:Material,
  {dd9c745f-3466-46ee-8125-1e7431e3f5b3}, !- Handle
  Steel Frame NonRes Wall Insulation,     !- Name
  MediumRough,                            !- Roughness
  0.0418527450379989,                     !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fcf8c85e-07c6-4f54-95c8-0c7e6fed5916}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Surface,
  {46fac972-f541-4e6e-bc29-8c4c4bd26a7e}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92a7fa7a-44ad-4514-8638-83f5cd67cc16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  ,                                       !- Surface Rendering Name
  {3f5c7b2a-254f-4643-842b-d0ce1e66e6e9}, !- Layer 1
  {e0bc34db-c08d-4282-8dcc-ba33afc84689}; !- Layer 2

OS:Material,
  {3f5c7b2a-254f-4643-842b-d0ce1e66e6e9}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:ThermalZone,
  {e64963f0-8352-4304-b8ed-830862b4ec8c}, !- Handle
  Core_mid Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2dd75052-1237-4d45-95da-7ff173bbb972}, !- Zone Air Inlet Port List
  {bff5bafb-a63a-43a4-8d82-796e40cd00fd}, !- Zone Air Exhaust Port List
  {2410ac06-da07-4460-8400-b50f4f8b14b7}, !- Zone Air Node Name
  {d2c4babc-29ab-4064-9e77-906e7fcabd07}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {214458ed-a156-4617-908b-1a5038591368}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f8cd7f97-f59b-4e0d-9d61-c75cc60a79cc}, !- Handle
  {01c80f52-7f33-41c5-bb7c-baec2979c019}, !- Name
  {2410ac06-da07-4460-8400-b50f4f8b14b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2410ac06-da07-4460-8400-b50f4f8b14b7}, !- Handle
  {5c42145d-bfb6-4c57-9ff3-909e9ef0fa4a}, !- Name
  {e64963f0-8352-4304-b8ed-830862b4ec8c}, !- Source Object
  11,                                     !- Outlet Port
  {f8cd7f97-f59b-4e0d-9d61-c75cc60a79cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2dd75052-1237-4d45-95da-7ff173bbb972}, !- Handle
  {11842997-bd7a-4c78-a56b-8358f9920f83}, !- Name
  {e64963f0-8352-4304-b8ed-830862b4ec8c}, !- HVAC Component
  {edbec144-212a-4492-b2af-65fbaae8167f}; !- Port 1

OS:PortList,
  {bff5bafb-a63a-43a4-8d82-796e40cd00fd}, !- Handle
  {8e2c9698-a55d-4b8f-8e9d-08801232408a}, !- Name
  {e64963f0-8352-4304-b8ed-830862b4ec8c}; !- HVAC Component

OS:Sizing:Zone,
  {c2ec41d6-9a43-4406-9692-d2cc0e2166ec}, !- Handle
  {e64963f0-8352-4304-b8ed-830862b4ec8c}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a3cb6249-7510-4711-a443-7917b4d6d63f}, !- Handle
  {dd1e5935-ba82-4552-86e5-1cf511b4532c}, !- Name
  {e64963f0-8352-4304-b8ed-830862b4ec8c}, !- Thermal Zone
  {39f9af1a-50a7-4820-ba97-1eeb1bde814f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Handle
  Core_mid,                               !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {76149ef3-ebe9-4428-8c26-3d8cfe9004a6}, !- Building Story Name
  {e64963f0-8352-4304-b8ed-830862b4ec8c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {28de97fe-8ef8-4dc9-a6e7-2058d75f6cd7}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {214458ed-a156-4617-908b-1a5038591368}, !- Handle
  {0e6a95e4-a2a2-4206-b673-b1531c9b6119}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {c2964f03-f019-4960-9ae0-2c3d73f4a3dc}, !- Handle
  SWHSys1 Water Heater Setpoint Temperature Schedule Name, !- Name
  {cd0873ca-91ff-4c6b-8f3a-31ea21a9bd03}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:Surface,
  {9a6e3642-e865-47b3-8816-f169f9b7d3a5}, !- Handle
  Core_mid_ceiling,                       !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04f66964-cf2f-4732-96b3-1f4f14fdf757}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {6a4e089a-c264-4d3a-9fad-55265e096e1d}, !- Handle
  ELEV_LIGHT_FAN_SCH_ADD_DF,              !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.35,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.69,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.37,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.43,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.58,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.48,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.37,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.46,                                   !- Field 24
  Until: 18:00,                           !- Field 25
  0.62,                                   !- Field 26
  Until: 19:00,                           !- Field 27
  .2,                                     !- Field 28
  Until: 20:00,                           !- Field 29
  .12,                                    !- Field 30
  Until: 21:00,                           !- Field 31
  0.04,                                   !- Field 32
  Until: 22:00,                           !- Field 33
  .04,                                    !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Weekends Holidays AllOtherDays WinterDesignDay, !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:Material,
  {6b04e41e-605f-4a50-b15a-6558be38c7af}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.96,                                  !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:People:Definition,
  {f36a762b-648a-4190-9f9e-5876a0b3c1ac}, !- Handle
  Perimeter_mid_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {acc95783-04b6-4286-b362-e8f30d2a57a4}, !- Handle
  Perimeter_mid_ZN_1 People,              !- Name
  {f36a762b-648a-4190-9f9e-5876a0b3c1ac}, !- People Definition Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:ThermalZone,
  {efd3f867-4857-4567-9eb6-5050a2e61d9b}, !- Handle
  APerimeter_mid_ZN_1 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40918b82-a480-4d73-b24c-4f5c0c06dbc3}, !- Zone Air Inlet Port List
  {bf4d1277-eee3-4bc4-9663-9b721fce3800}, !- Zone Air Exhaust Port List
  {9f86a9f4-7080-4018-8e32-69d34b656c35}, !- Zone Air Node Name
  {2ccc3f65-0f50-472a-8304-2674fa2ae65c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c6a63029-bf8b-4b8f-95fe-1d987952621e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0db15993-3ead-4d1b-bb77-f76e55d8e536}, !- Handle
  {ec79d5cc-61d8-4ce6-910d-ecb5e3b1f055}, !- Name
  {9f86a9f4-7080-4018-8e32-69d34b656c35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f86a9f4-7080-4018-8e32-69d34b656c35}, !- Handle
  {c4042ea5-9386-452a-b309-bac8497e9b3c}, !- Name
  {efd3f867-4857-4567-9eb6-5050a2e61d9b}, !- Source Object
  11,                                     !- Outlet Port
  {0db15993-3ead-4d1b-bb77-f76e55d8e536}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40918b82-a480-4d73-b24c-4f5c0c06dbc3}, !- Handle
  {4c2243c0-6420-4293-8ae3-003aa3ae6062}, !- Name
  {efd3f867-4857-4567-9eb6-5050a2e61d9b}, !- HVAC Component
  {d61eb29c-1bdb-4e80-93bf-a3b589767a9b}; !- Port 1

OS:PortList,
  {bf4d1277-eee3-4bc4-9663-9b721fce3800}, !- Handle
  {0894d264-7da4-4fba-83ce-69999525d588}, !- Name
  {efd3f867-4857-4567-9eb6-5050a2e61d9b}; !- HVAC Component

OS:Sizing:Zone,
  {80528885-408b-4a1f-8ac0-cd23053c4cf6}, !- Handle
  {efd3f867-4857-4567-9eb6-5050a2e61d9b}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c8157009-d44a-493d-a43d-afd4ae30bc09}, !- Handle
  {d30db67e-9636-430c-82ed-84de74d05d80}, !- Name
  {efd3f867-4857-4567-9eb6-5050a2e61d9b}, !- Thermal Zone
  {cfd61125-df48-493a-bd86-794dabed7854}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {76149ef3-ebe9-4428-8c26-3d8cfe9004a6}, !- Building Story Name
  {efd3f867-4857-4567-9eb6-5050a2e61d9b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {3fedbcfa-1c8d-477d-a8dc-6c4fde7076bb}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6a63029-bf8b-4b8f-95fe-1d987952621e}, !- Handle
  {1bfcc268-ace8-498f-9a28-90cf2bcf2022}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Handle
  BLDG_OCC_SCH,                           !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 6:00,                            !- Field 3
  0.0,                                    !- Field 4
  Until: 7:00,                            !- Field 5
  0.1,                                    !- Field 6
  Until: 8:00,                            !- Field 7
  0.2,                                    !- Field 8
  Until: 12:00,                           !- Field 9
  0.95,                                   !- Field 10
  Until: 13:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 17:00,                           !- Field 13
  0.95,                                   !- Field 14
  Until: 18:00,                           !- Field 15
  0.3,                                    !- Field 16
  Until: 22:00,                           !- Field 17
  0.1,                                    !- Field 18
  Until: 23:00,                           !- Field 19
  0.05,                                   !- Field 20
  Until: 24:00,                           !- Field 21
  0.05,                                   !- Field 22
  For: Weekends,                          !- Field 23
  Until: 24:00,                           !- Field 24
  0.0,                                    !- Field 25
  For: Holiday,                           !- Field 26
  Until: 24:00,                           !- Field 27
  0.0,                                    !- Field 28
  For: WinterDesignDay,                   !- Field 29
  Until: 24:00,                           !- Field 30
  0.0,                                    !- Field 31
  For: SummerDesignDay,                   !- Field 32
  Until: 24:00,                           !- Field 33
  1.0,                                    !- Field 34
  For: CustomDay1,                        !- Field 35
  Until: 24:00,                           !- Field 36
  0.0,                                    !- Field 37
  For: CustomDay2,                        !- Field 38
  Until: 24:00,                           !- Field 39
  0.0;                                    !- Field 40

OS:Schedule:Compact,
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Handle
  ACTIVITY_SCH,                           !- Name
  {8343ec69-ae9c-44cf-9f81-96efa051dacd}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  120.;                                   !- Field 4

OS:ScheduleTypeLimits,
  {6412c678-1c11-4bd7-b73f-03cea1da17b5}, !- Handle
  {29ccded8-d7a5-4cc7-a889-f306f8c72955}; !- Name

OS:ScheduleTypeLimits,
  {8343ec69-ae9c-44cf-9f81-96efa051dacd}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Handle
  WORK_EFF_SCH,                           !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.0;                                    !- Field 4

OS:Schedule:Compact,
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Handle
  CLOTHING_SCH,                           !- Name
  {c856bc86-0a6d-4ca6-b501-c5f9244f548d}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.0,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.5,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.0;                                    !- Field 12

OS:ScheduleTypeLimits,
  {96bee8b2-647a-4901-ae6e-b99eda64472c}, !- Handle
  {64eb46a2-c1dd-4e63-b6c8-a9f553a0556c}; !- Name

OS:ScheduleTypeLimits,
  {c856bc86-0a6d-4ca6-b501-c5f9244f548d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}, !- Handle
  AIR_VELO_SCH,                           !- Name
  {47d2dc68-fa64-414e-be86-37ee9bddc6aa}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {ff0088ef-41c4-4a7e-a8c7-a84f891a2b04}, !- Handle
  {965b9119-4e3e-4d29-a8b0-2daced35ec5a}; !- Name

OS:ScheduleTypeLimits,
  {47d2dc68-fa64-414e-be86-37ee9bddc6aa}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:InternalMass:Definition,
  {d98d2401-c9bd-4cce-b0f0-49370dec9734}, !- Handle
  Perimeter_mid_ZN_4 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5072,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Construction,
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {eaadbded-1f60-4224-8dae-c49f5bb2a293}; !- Layer 1

OS:Material,
  {eaadbded-1f60-4224-8dae-c49f5bb2a293}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:InternalMass,
  {24ca5f40-5729-4b04-beff-7f0ffd426b94}, !- Handle
  Perimeter_mid_ZN_4 Internal Mass,       !- Name
  {d98d2401-c9bd-4cce-b0f0-49370dec9734}, !- Internal Mass Definition Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}; !- Space or SpaceType Name

OS:ThermalZone,
  {b9e23a7f-ac20-428e-8306-8c1a0151aa0d}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {84ba07d9-ddcc-48e3-8a9a-21141d5702ac}, !- Zone Air Inlet Port List
  {568ff3e9-8e75-4243-b983-9d4de81fdc40}, !- Zone Air Exhaust Port List
  {15db7bb9-a3d7-4201-b826-b15abe9b610b}, !- Zone Air Node Name
  {aea220b1-d40c-4731-b5b2-879fa1a2e44c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db9e0a5c-66c7-4575-9f8b-ab70734d7349}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f799dee-c681-4fa8-a1a9-fd2b9df28f21}, !- Handle
  {9d385e23-8f3f-42db-88c8-91fffb9ce2b5}, !- Name
  {15db7bb9-a3d7-4201-b826-b15abe9b610b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15db7bb9-a3d7-4201-b826-b15abe9b610b}, !- Handle
  {43a21c48-c127-4dcf-86eb-706caae5d42b}, !- Name
  {b9e23a7f-ac20-428e-8306-8c1a0151aa0d}, !- Source Object
  11,                                     !- Outlet Port
  {0f799dee-c681-4fa8-a1a9-fd2b9df28f21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {84ba07d9-ddcc-48e3-8a9a-21141d5702ac}, !- Handle
  {e9a8f395-16f5-4919-9825-3146d02e0ba8}, !- Name
  {b9e23a7f-ac20-428e-8306-8c1a0151aa0d}, !- HVAC Component
  {91998368-1f07-4f01-8f1a-43bb89f0a2ab}; !- Port 1

OS:PortList,
  {568ff3e9-8e75-4243-b983-9d4de81fdc40}, !- Handle
  {c8040efb-2958-45fc-946d-01216da1572e}, !- Name
  {b9e23a7f-ac20-428e-8306-8c1a0151aa0d}; !- HVAC Component

OS:Sizing:Zone,
  {474699d3-2bd9-4559-ba48-ff9c7a0bd365}, !- Handle
  {b9e23a7f-ac20-428e-8306-8c1a0151aa0d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fb690810-fb21-46b3-8c70-a765759bcf52}, !- Handle
  {8b116291-81b6-4d0e-8265-5d0ff86acadc}, !- Name
  {b9e23a7f-ac20-428e-8306-8c1a0151aa0d}, !- Thermal Zone
  {08e0abb4-81e4-4a7e-a57d-48c0e639d007}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {76149ef3-ebe9-4428-8c26-3d8cfe9004a6}, !- Building Story Name
  {b9e23a7f-ac20-428e-8306-8c1a0151aa0d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9188ada1-023b-47f6-951a-7e8c9a398c39}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {db9e0a5c-66c7-4575-9f8b-ab70734d7349}, !- Handle
  {51e990ea-61dd-4943-b173-f3c289ef1477}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {f90fb0a9-b4ad-4510-8c97-914dde95d898}, !- Handle
  Perimeter_bot_ZN_3_Ceililng,            !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7e0c0a1-8f18-43c2-b2a3-90d438900db6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {ebb59530-06b4-42dc-abeb-7c2314d0e701}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc1bbaf2-56c8-431c-a6f8-37a03aab269c}, !- Zone Air Inlet Port List
  {33027249-d4a7-4668-814a-689c00ac8a73}, !- Zone Air Exhaust Port List
  {537cfde4-2118-4cf7-a00e-a964bd8546d9}, !- Zone Air Node Name
  {420e8f38-0fda-4125-bf07-df5da4c72d22}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7e1f5068-c1e7-41ab-8ec4-ae0ac7e8b696}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {447afca6-faeb-413f-833d-adf02634d62e}, !- Handle
  {c2c4669a-a640-4ee2-bbf0-9ea8fe1ce797}, !- Name
  {537cfde4-2118-4cf7-a00e-a964bd8546d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {537cfde4-2118-4cf7-a00e-a964bd8546d9}, !- Handle
  {f279ee7b-9e3d-4044-8f9e-2a890030854d}, !- Name
  {ebb59530-06b4-42dc-abeb-7c2314d0e701}, !- Source Object
  11,                                     !- Outlet Port
  {447afca6-faeb-413f-833d-adf02634d62e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc1bbaf2-56c8-431c-a6f8-37a03aab269c}, !- Handle
  {9cbb8cfe-b9d1-426e-a9e2-53345fe7f8f5}, !- Name
  {ebb59530-06b4-42dc-abeb-7c2314d0e701}, !- HVAC Component
  {2d9c2e0f-3a0c-479c-9dfe-341d8eb9dd97}; !- Port 1

OS:PortList,
  {33027249-d4a7-4668-814a-689c00ac8a73}, !- Handle
  {39fb058e-1595-4f7b-93c6-a986128ffc5c}, !- Name
  {ebb59530-06b4-42dc-abeb-7c2314d0e701}; !- HVAC Component

OS:Sizing:Zone,
  {11c8b9de-3f7d-480f-9cfb-3fc9805d7bf7}, !- Handle
  {ebb59530-06b4-42dc-abeb-7c2314d0e701}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {87a66097-3595-401b-8422-0c3b458f4718}, !- Handle
  {843f95b9-1c38-40ad-bb2e-e55573fe65b1}, !- Name
  {ebb59530-06b4-42dc-abeb-7c2314d0e701}, !- Thermal Zone
  {36e63d1a-bf67-45b4-9185-2762002205ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0bd1c60b-6e7c-4378-b546-7adda0b56eb0}, !- Building Story Name
  {ebb59530-06b4-42dc-abeb-7c2314d0e701}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {377ab663-a27e-40b1-a6f0-a0cc8616acaf}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e1f5068-c1e7-41ab-8ec4-ae0ac7e8b696}, !- Handle
  {a2f62e0f-1c51-42c2-93a9-22e6002f872c}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {d52f8bcc-b780-433e-9977-6897362031da}, !- Handle
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c56c66e9-5d36-431d-91ac-6cf392a48af2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Handle
  int-walls,                              !- Name
  ,                                       !- Surface Rendering Name
  {fcf8c85e-07c6-4f54-95c8-0c7e6fed5916}, !- Layer 1
  {fcf8c85e-07c6-4f54-95c8-0c7e6fed5916}; !- Layer 2

OS:ThermalZone,
  {75444661-f32b-4acb-8aca-73288e393b8f}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8ac98e54-c3db-4f11-b43a-b42735550dc9}, !- Zone Air Inlet Port List
  {5bc4032a-4826-447a-bbca-226d3aae31eb}, !- Zone Air Exhaust Port List
  {937a1c95-e305-4022-8cf7-bd966e3fec10}, !- Zone Air Node Name
  {9f5fd05f-534f-463c-9a7a-219b34aa45a9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10a69580-603a-4e83-ab1e-22710f2f439a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {646d2157-0cee-4d28-b104-6e1e3afb4201}, !- Handle
  {50ad4413-ca25-477a-a8f9-e751ced6f255}, !- Name
  {937a1c95-e305-4022-8cf7-bd966e3fec10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {937a1c95-e305-4022-8cf7-bd966e3fec10}, !- Handle
  {96e158a3-f428-4033-9921-588d543b3334}, !- Name
  {75444661-f32b-4acb-8aca-73288e393b8f}, !- Source Object
  11,                                     !- Outlet Port
  {646d2157-0cee-4d28-b104-6e1e3afb4201}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8ac98e54-c3db-4f11-b43a-b42735550dc9}, !- Handle
  {b4d606c2-b384-4810-bae4-9b7c6666be4b}, !- Name
  {75444661-f32b-4acb-8aca-73288e393b8f}, !- HVAC Component
  {54ad0d7b-5ef3-48cf-890a-31765c76448e}; !- Port 1

OS:PortList,
  {5bc4032a-4826-447a-bbca-226d3aae31eb}, !- Handle
  {99077f6c-ebec-4276-92fb-faf760cc139d}, !- Name
  {75444661-f32b-4acb-8aca-73288e393b8f}; !- HVAC Component

OS:Sizing:Zone,
  {b9fc04b4-be22-4f62-8177-3f148367afc6}, !- Handle
  {75444661-f32b-4acb-8aca-73288e393b8f}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9e8626c1-beee-4066-ad94-dabc6117c390}, !- Handle
  {8140a8da-b86d-40bc-9f98-a48acd1cb7ab}, !- Name
  {75444661-f32b-4acb-8aca-73288e393b8f}, !- Thermal Zone
  {0b7a5790-21fa-4f53-a7b7-8d920363687d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17f4ca5a-33b2-478a-b392-e8df797941bf}, !- Building Story Name
  {75444661-f32b-4acb-8aca-73288e393b8f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {fe472b67-17d7-4d63-ab38-434b1280c33d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {10a69580-603a-4e83-ab1e-22710f2f439a}, !- Handle
  {c4098b3a-f503-4e00-a458-d28c90c2d17e}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {604712cb-22c1-4328-99c2-686e0ed117f7}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {6b5c64b1-be2e-4e9d-8d68-c6b584b9907b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 10.2541,                !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 8.9461,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 8.9461,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.2541;                    !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Handle
  Window Non-res Fixed,                   !- Name
  ,                                       !- Surface Rendering Name
  {c62bd07a-1b73-46eb-9f77-cfb3aad7e024}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c62bd07a-1b73-46eb-9f77-cfb3aad7e024}, !- Handle
  NonRes Fixed Assembly Window,           !- Name
  6.92716,                                !- U-Factor {W/m2-K}
  0.25;                                   !- Solar Heat Gain Coefficient

OS:Surface,
  {6b5c64b1-be2e-4e9d-8d68-c6b584b9907b}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7e3d76eb-8229-4001-bd8f-d0a114861f32}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12425e17-bc00-4b91-bae4-845c23047446}, !- Zone Air Inlet Port List
  {10231f85-bd46-44a3-98d8-d0dfc6baeaca}, !- Zone Air Exhaust Port List
  {3f668a7c-3d7f-4bb4-893e-eca89909727e}, !- Zone Air Node Name
  {e7f140e0-5449-4bf7-a034-eca8b11812e5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {124c5f9d-ed41-4add-bf4e-6a8c6d25706d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d404604-1424-4228-9631-4cce6af076b0}, !- Handle
  {506882c3-36ec-42a6-b6dc-4691c01ef275}, !- Name
  {3f668a7c-3d7f-4bb4-893e-eca89909727e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f668a7c-3d7f-4bb4-893e-eca89909727e}, !- Handle
  {a7b270f8-a2fc-4743-84cd-8a65eeee6cd2}, !- Name
  {7e3d76eb-8229-4001-bd8f-d0a114861f32}, !- Source Object
  11,                                     !- Outlet Port
  {1d404604-1424-4228-9631-4cce6af076b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12425e17-bc00-4b91-bae4-845c23047446}, !- Handle
  {5c3e0397-95b1-41d9-87d1-f42bc5c07a9b}, !- Name
  {7e3d76eb-8229-4001-bd8f-d0a114861f32}, !- HVAC Component
  {2df42138-35d7-4985-9de2-96a9c692d495}; !- Port 1

OS:PortList,
  {10231f85-bd46-44a3-98d8-d0dfc6baeaca}, !- Handle
  {07e8731a-bd8b-4292-9d3b-3e5c7ab8e499}, !- Name
  {7e3d76eb-8229-4001-bd8f-d0a114861f32}; !- HVAC Component

OS:Sizing:Zone,
  {dbbe71ba-65d5-4469-b76b-af24a306ea81}, !- Handle
  {7e3d76eb-8229-4001-bd8f-d0a114861f32}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {66c2bfd3-3aa7-467f-8146-1eb84ce36dca}, !- Handle
  {79ddb689-96df-42cd-8dee-927a3d5ddf79}, !- Name
  {7e3d76eb-8229-4001-bd8f-d0a114861f32}, !- Thermal Zone
  {cf063863-b2c9-4ce4-bc20-6cbc15d3e1e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17f4ca5a-33b2-478a-b392-e8df797941bf}, !- Building Story Name
  {7e3d76eb-8229-4001-bd8f-d0a114861f32}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f59281df-ffe4-4876-a0b0-39183898f714}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {124c5f9d-ed41-4add-bf4e-6a8c6d25706d}, !- Handle
  {82bc9f05-5275-4ab5-84d9-d06fb42c6ba0}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {ca641ebe-970f-41de-a290-3fa78ef8507d}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ce8f314-79ea-49c9-a173-318da4b56201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {4a4d8da6-9f19-43bd-a39c-92400e6ccd31}, !- Handle
  Unitary System_Bottom DX Coil EIR-FT,   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18,                                     !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {a9a07ed1-c3a9-4859-b784-27d997998b8b}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc09198c-a40b-4398-a1f6-3ab7aec1951d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8a9582b4-f492-47c8-9ecb-9b23e8b26ae5}, !- Handle
  Core_bottom Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b137c13-965c-4f95-8f12-c43cd8007b8b}, !- Zone Air Inlet Port List
  {543f3e2c-48d1-482f-af75-c2572e07982a}, !- Zone Air Exhaust Port List
  {6fb59240-ffdf-405d-9bca-5360178a0ba6}, !- Zone Air Node Name
  {8537aa2d-e4c7-45ce-8863-58652d59dca5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9064e715-f96e-4e0f-98f0-e91b209571a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fdaca7b9-cbfa-4a96-a2c2-4361cf2032e8}, !- Handle
  {1c1808b5-faee-48ad-adfc-cf77854c016f}, !- Name
  {6fb59240-ffdf-405d-9bca-5360178a0ba6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fb59240-ffdf-405d-9bca-5360178a0ba6}, !- Handle
  {bc0efe72-0397-4473-893c-d5e21d65e5f5}, !- Name
  {8a9582b4-f492-47c8-9ecb-9b23e8b26ae5}, !- Source Object
  11,                                     !- Outlet Port
  {fdaca7b9-cbfa-4a96-a2c2-4361cf2032e8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b137c13-965c-4f95-8f12-c43cd8007b8b}, !- Handle
  {ce834834-506a-4647-bbe3-68d1c7779fcf}, !- Name
  {8a9582b4-f492-47c8-9ecb-9b23e8b26ae5}, !- HVAC Component
  {787cdc1d-e6d4-45e0-a965-f358080eb34e}; !- Port 1

OS:PortList,
  {543f3e2c-48d1-482f-af75-c2572e07982a}, !- Handle
  {16a90ef2-04f4-46fe-b93c-0c1226ac2abb}, !- Name
  {8a9582b4-f492-47c8-9ecb-9b23e8b26ae5}; !- HVAC Component

OS:Sizing:Zone,
  {d43f62a1-aee7-46ab-9669-cdd322f5f43c}, !- Handle
  {8a9582b4-f492-47c8-9ecb-9b23e8b26ae5}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {374ef20c-f6ce-430f-bdbc-6577facfa135}, !- Handle
  {f33c25fa-d8a1-4d69-b2ec-1364895bd5d2}, !- Name
  {8a9582b4-f492-47c8-9ecb-9b23e8b26ae5}, !- Thermal Zone
  {cb0dc150-bbdf-4ab1-8a19-6cf419aeaff9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Handle
  Core_bottom,                            !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0bd1c60b-6e7c-4378-b546-7adda0b56eb0}, !- Building Story Name
  {8a9582b4-f492-47c8-9ecb-9b23e8b26ae5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {171e8ac2-a718-48e5-9006-9b83893152a3}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {9064e715-f96e-4e0f-98f0-e91b209571a1}, !- Handle
  {a32af592-d3a1-40cd-9a1a-d3f976fe05b2}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {32b692d9-8f00-41cc-a9bf-6a188b8b1ce4}, !- Handle
  MidFloor_Plenum_Ceiling_2,              !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52ba3b4b-ecb5-4463-9582-74fd278f4542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  ,                                       !- Surface Rendering Name
  {e0bc34db-c08d-4282-8dcc-ba33afc84689}, !- Layer 1
  {3f5c7b2a-254f-4643-842b-d0ce1e66e6e9}; !- Layer 2

OS:ThermalZone,
  {ea0a4024-e795-4c31-86f3-77e6954022dc}, !- Handle
  MidFloor_Plenum Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8ae5210-55c7-4d2f-9dd0-531a06e29523}, !- Zone Air Inlet Port List
  {ca199cc8-6ce4-42e0-abf0-810510214dcd}, !- Zone Air Exhaust Port List
  {e48d1c51-31fc-4a48-879d-a2828ba80530}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3873cd6b-22f5-4f85-8a70-86983120df04}, !- Handle
  {e4d1d8d4-7b90-4ec8-a617-c86c498ad66d}, !- Name
  {e48d1c51-31fc-4a48-879d-a2828ba80530}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e48d1c51-31fc-4a48-879d-a2828ba80530}, !- Handle
  {a95d1de1-d041-4284-a512-67a41ac9c7de}, !- Name
  {ea0a4024-e795-4c31-86f3-77e6954022dc}, !- Source Object
  11,                                     !- Outlet Port
  {3873cd6b-22f5-4f85-8a70-86983120df04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8ae5210-55c7-4d2f-9dd0-531a06e29523}, !- Handle
  {a1f2ed4b-ca1b-4898-a2df-e2edf8632e81}, !- Name
  {ea0a4024-e795-4c31-86f3-77e6954022dc}; !- HVAC Component

OS:PortList,
  {ca199cc8-6ce4-42e0-abf0-810510214dcd}, !- Handle
  {d2866cb4-32db-426f-8e3a-2c847085f6ad}, !- Name
  {ea0a4024-e795-4c31-86f3-77e6954022dc}; !- HVAC Component

OS:Sizing:Zone,
  {fed362bb-d95b-450c-9b5f-bd8565305608}, !- Handle
  {ea0a4024-e795-4c31-86f3-77e6954022dc}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.14,                                   !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.14,                                   !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {874d88f9-8ee1-4402-91d2-6a81daab53f0}, !- Handle
  {7f6da353-b39b-485b-bd39-ed6a44b6fd9b}, !- Name
  {ea0a4024-e795-4c31-86f3-77e6954022dc}; !- Thermal Zone

OS:Space,
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Handle
  MidFloor_Plenum,                        !- Name
  {852d7ec0-75a6-4eb2-adae-03de2ef79db1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ea0a4024-e795-4c31-86f3-77e6954022dc}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {6dd07e67-7e0c-47c9-ac73-4446229fe1eb}; !- Design Specification Outdoor Air Object Name

OS:InternalMass:Definition,
  {863b8255-1903-40fc-99dc-10a17b0a98ba}, !- Handle
  Perimeter_mid_ZN_1 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {5ee273f8-e97a-40c5-a601-9ddfa17c220c}, !- Handle
  Perimeter_mid_ZN_1 Internal Mass,       !- Name
  {863b8255-1903-40fc-99dc-10a17b0a98ba}, !- Internal Mass Definition Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e24a9d6b-8146-4149-995a-753e25ef2fc3}, !- Handle
  Perimeter_bot_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b584b812-3fcc-433d-93a9-cfb90a1206ad}, !- Handle
  Perimeter_bot_ZN_3_PlugMisc_Equip,      !- Name
  {e24a9d6b-8146-4149-995a-753e25ef2fc3}, !- Electric Equipment Definition Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Handle
  BLDG_EQUIP_SCH,                         !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: WeekDays,                          !- Field 2
  Until: 5:00,                            !- Field 3
  0.5,                                    !- Field 4
  Until: 12:00,                           !- Field 5
  1,                                      !- Field 6
  Until: 13:00,                           !- Field 7
  0.94,                                   !- Field 8
  Until: 17:00,                           !- Field 9
  1,                                      !- Field 10
  Until: 18:00,                           !- Field 11
  0.5,                                    !- Field 12
  Until: 24:00,                           !- Field 13
  0.2,                                    !- Field 14
  For: Weekends,                          !- Field 15
  Until: 24:00,                           !- Field 16
  0.2,                                    !- Field 17
  For: Holiday,                           !- Field 18
  Until: 24:00,                           !- Field 19
  0.2,                                    !- Field 20
  For: WinterDesignDay,                   !- Field 21
  Until: 24:00,                           !- Field 22
  0,                                      !- Field 23
  For: SummerDesignDay,                   !- Field 24
  Until: 24:00,                           !- Field 25
  1;                                      !- Field 26

OS:Surface,
  {e9433977-f92d-4833-bbb8-cc8d0c066375}, !- Handle
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {b14f6253-8973-4d8f-a5c6-12ef1daeb2db}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {a1911f23-56b4-406c-9e47-1805150c87a1}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7652399-65e0-457d-a0d3-85f39470d455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4800b589-1fb9-4688-baf6-130f5c24cdf6}, !- Handle
  APerimeter_top_ZN_1 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76ed51e5-c29c-406c-ba74-2c8c630b775a}, !- Zone Air Inlet Port List
  {da4d7c6e-999d-4153-93ad-186edbfe19d6}, !- Zone Air Exhaust Port List
  {8119f44a-21bd-4aa8-b0fe-a9d1fadccbeb}, !- Zone Air Node Name
  {14f13325-6b50-4ae3-b5fe-e4450b83f252}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32422269-d217-4e92-981a-25777c40ff27}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f37cd653-754b-4ce4-91e4-fb1d3039f925}, !- Handle
  {cec58290-ad75-4f9c-925f-770ed637cc91}, !- Name
  {8119f44a-21bd-4aa8-b0fe-a9d1fadccbeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8119f44a-21bd-4aa8-b0fe-a9d1fadccbeb}, !- Handle
  {5105556c-6281-495a-926e-8304998c0322}, !- Name
  {4800b589-1fb9-4688-baf6-130f5c24cdf6}, !- Source Object
  11,                                     !- Outlet Port
  {f37cd653-754b-4ce4-91e4-fb1d3039f925}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76ed51e5-c29c-406c-ba74-2c8c630b775a}, !- Handle
  {3be6a718-17c4-4a7a-8c68-541a0f0df604}, !- Name
  {4800b589-1fb9-4688-baf6-130f5c24cdf6}, !- HVAC Component
  {1957afb1-969d-42d5-8cef-02d38aef1199}; !- Port 1

OS:PortList,
  {da4d7c6e-999d-4153-93ad-186edbfe19d6}, !- Handle
  {1a07ee87-30e0-4707-8273-d675a6bac4ea}, !- Name
  {4800b589-1fb9-4688-baf6-130f5c24cdf6}; !- HVAC Component

OS:Sizing:Zone,
  {a065665a-990a-42c3-af58-2309bbb6af61}, !- Handle
  {4800b589-1fb9-4688-baf6-130f5c24cdf6}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9afbe9a0-97e6-4073-bd29-cf3052f8d4a1}, !- Handle
  {81c5587e-424a-4ae5-b586-0ca7b74877ad}, !- Name
  {4800b589-1fb9-4688-baf6-130f5c24cdf6}, !- Thermal Zone
  {50c11fe4-3919-41eb-b0f3-efe98518e344}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17f4ca5a-33b2-478a-b392-e8df797941bf}, !- Building Story Name
  {4800b589-1fb9-4688-baf6-130f5c24cdf6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {9198fe6f-0759-44e4-9971-ed0b262c21df}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {32422269-d217-4e92-981a-25777c40ff27}, !- Handle
  {418bd67e-1f46-4b5b-aade-82cf3412575c}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {cdf18159-26d1-4867-b121-a48fea5d3254}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e3b56457-9125-42da-ab35-c12cc61448ec}, !- Handle
  APerimeter_bot_ZN_1 Thermal Zone,       !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {333042a8-8940-4543-97b9-2a1eb59501cb}, !- Zone Air Inlet Port List
  {aed5fed2-597c-4f4c-aeba-820c02073322}, !- Zone Air Exhaust Port List
  {09207aa9-0196-476b-a369-a7fbe4400323}, !- Zone Air Node Name
  {c00ee10a-3209-4ef7-96fc-313201efdcc9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b56f2c4-2778-446a-9790-5249b85381cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d378e4c-a152-4a12-bf29-f5c596a48a63}, !- Handle
  {d6d8821a-35af-4307-b831-20ffc1573db9}, !- Name
  {09207aa9-0196-476b-a369-a7fbe4400323}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09207aa9-0196-476b-a369-a7fbe4400323}, !- Handle
  {6048f07a-3443-43a3-b66b-2a4895fa4710}, !- Name
  {e3b56457-9125-42da-ab35-c12cc61448ec}, !- Source Object
  11,                                     !- Outlet Port
  {0d378e4c-a152-4a12-bf29-f5c596a48a63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {333042a8-8940-4543-97b9-2a1eb59501cb}, !- Handle
  {ab5a1a64-e7f5-4aa5-9678-6fc4fdad1036}, !- Name
  {e3b56457-9125-42da-ab35-c12cc61448ec}, !- HVAC Component
  {1b28b2a1-71a3-43f1-ba17-07ed0da16808}; !- Port 1

OS:PortList,
  {aed5fed2-597c-4f4c-aeba-820c02073322}, !- Handle
  {db626f5c-0285-47db-b683-238dbb5319d4}, !- Name
  {e3b56457-9125-42da-ab35-c12cc61448ec}; !- HVAC Component

OS:Sizing:Zone,
  {308a35e7-185f-4fb2-99d5-37e2ad8e3cfb}, !- Handle
  {e3b56457-9125-42da-ab35-c12cc61448ec}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9bb38f5f-f822-4f47-ba13-af8c4c3240b5}, !- Handle
  {311466a9-d09a-4c9f-b707-41a1028c8997}, !- Name
  {e3b56457-9125-42da-ab35-c12cc61448ec}, !- Thermal Zone
  {ce87962b-f4eb-46fe-ae6a-60809dbed593}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0bd1c60b-6e7c-4378-b546-7adda0b56eb0}, !- Building Story Name
  {e3b56457-9125-42da-ab35-c12cc61448ec}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {b787084b-76e8-4de1-97a9-088e2f9a0c5d}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b56f2c4-2778-446a-9790-5249b85381cd}, !- Handle
  {01e15f2c-17d7-4b38-a5b2-c1fa65ef7ae1}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {6e919852-2a03-4153-9d17-6ae20c29d7af}, !- Handle
  Perimeter_top_ZN_2 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5244,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7c6cf2fd-5f44-4390-9f0e-694567639da1}, !- Handle
  Perimeter_top_ZN_2 Internal Mass,       !- Name
  {6e919852-2a03-4153-9d17-6ae20c29d7af}, !- Internal Mass Definition Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {184046fd-2267-46ce-9b89-5c4aab2ed003}, !- Handle
  Perimeter_bot_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c6324c39-3357-4a18-9547-b4bfa0744c59}, !- Handle
  Perimeter_bot_ZN_4_PlugMisc_Equip,      !- Name
  {184046fd-2267-46ce-9b89-5c4aab2ed003}, !- Electric Equipment Definition Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Surface,
  {0e048c37-64dd-4d5b-a56f-86fee5b85569}, !- Handle
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af8d4a6e-7445-4844-8e13-b7d6a9a44e59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {29935973-48f2-4b66-a6a0-700ab6bea315}, !- Handle
  TopFloor_Plenum Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bfa39177-346c-462d-b840-72e402ecdeb0}, !- Zone Air Inlet Port List
  {8e04bed8-1c8b-4884-92b5-20fc75633479}, !- Zone Air Exhaust Port List
  {77b5105c-afa6-4087-adef-6d009c39190c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb410a0e-4e54-4090-8721-c9b6ae93a082}, !- Handle
  {5c79b738-3abc-461a-8a2c-5fa24a2f88bb}, !- Name
  {77b5105c-afa6-4087-adef-6d009c39190c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77b5105c-afa6-4087-adef-6d009c39190c}, !- Handle
  {13612c0f-abcd-4126-b9a8-c54573fe0cb3}, !- Name
  {29935973-48f2-4b66-a6a0-700ab6bea315}, !- Source Object
  11,                                     !- Outlet Port
  {eb410a0e-4e54-4090-8721-c9b6ae93a082}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bfa39177-346c-462d-b840-72e402ecdeb0}, !- Handle
  {4c1f5dcd-8a75-49ae-9db4-a4e6a4115e36}, !- Name
  {29935973-48f2-4b66-a6a0-700ab6bea315}; !- HVAC Component

OS:PortList,
  {8e04bed8-1c8b-4884-92b5-20fc75633479}, !- Handle
  {56e12d55-50df-478a-9adc-92d2bbe19df9}, !- Name
  {29935973-48f2-4b66-a6a0-700ab6bea315}; !- HVAC Component

OS:Sizing:Zone,
  {1197986d-813c-46ae-b9ea-e73227daca94}, !- Handle
  {29935973-48f2-4b66-a6a0-700ab6bea315}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  Flow/Zone,                              !- Cooling Design Air Flow Method
  1.7,                                    !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  Flow/Zone,                              !- Heating Design Air Flow Method
  1.7,                                    !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a2e3519d-18aa-4de4-aebb-2465d30bc6fa}, !- Handle
  {05de739f-4390-41bb-a58a-c85bc74f1e9f}, !- Name
  {29935973-48f2-4b66-a6a0-700ab6bea315}; !- Thermal Zone

OS:Space,
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Handle
  TopFloor_Plenum,                        !- Name
  {852d7ec0-75a6-4eb2-adae-03de2ef79db1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {29935973-48f2-4b66-a6a0-700ab6bea315}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  {f11eb31a-e40a-4d34-9db2-678327fd8731}; !- Design Specification Outdoor Air Object Name

OS:InternalMass:Definition,
  {6469e8c1-6179-4e29-b0a2-6622e14c75a1}, !- Handle
  Perimeter_top_ZN_3 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ca7bbe8f-097c-4315-b2c5-fb86a6b0c0c8}, !- Handle
  Perimeter_top_ZN_3 Internal Mass,       !- Name
  {6469e8c1-6179-4e29-b0a2-6622e14c75a1}, !- Internal Mass Definition Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}; !- Space or SpaceType Name

OS:Curve:Quadratic,
  {e62120c1-27e2-45e2-a84d-97222d75b68c}, !- Handle
  Unitary System_Bottom DX Coil Cap-FF,   !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {e6739e64-bcee-4df9-8b9c-ff92a375971c}, !- Handle
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9da94615-e8cc-45bf-aa69-c05a4ebe4491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8e6f13ec-d086-44ad-ab5e-a8a5c003ec01}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {327bc950-ff90-4fb5-aaea-636db5aac8f9}, !- Zone Air Inlet Port List
  {4f353107-73d1-496a-a9b3-a7f4f7042eb9}, !- Zone Air Exhaust Port List
  {9dfd860b-c77e-4bf3-a381-27a2f8e52572}, !- Zone Air Node Name
  {8a8430a7-ad28-4b90-9657-f6589b072cc9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {242ee358-e28d-4353-a2a2-edcff03e2bcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d6613f2f-f29d-4329-a955-623a955cce8d}, !- Handle
  {b6a0b790-c9a3-4b3a-95c3-302964fb24e9}, !- Name
  {9dfd860b-c77e-4bf3-a381-27a2f8e52572}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dfd860b-c77e-4bf3-a381-27a2f8e52572}, !- Handle
  {e0c30197-7588-4aa6-8596-2458fd49a622}, !- Name
  {8e6f13ec-d086-44ad-ab5e-a8a5c003ec01}, !- Source Object
  11,                                     !- Outlet Port
  {d6613f2f-f29d-4329-a955-623a955cce8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {327bc950-ff90-4fb5-aaea-636db5aac8f9}, !- Handle
  {ecefe95b-d996-4d5c-9b68-b08ce232dad7}, !- Name
  {8e6f13ec-d086-44ad-ab5e-a8a5c003ec01}, !- HVAC Component
  {e874184f-e6dd-4fc4-b93f-e008ec685c5c}; !- Port 1

OS:PortList,
  {4f353107-73d1-496a-a9b3-a7f4f7042eb9}, !- Handle
  {e7bac6c5-5eb7-4589-bdfd-bb9166825a7d}, !- Name
  {8e6f13ec-d086-44ad-ab5e-a8a5c003ec01}; !- HVAC Component

OS:Sizing:Zone,
  {4c91566f-fffe-4764-9970-d9aef0e63720}, !- Handle
  {8e6f13ec-d086-44ad-ab5e-a8a5c003ec01}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bd7f7601-3b30-4e95-bf9e-014e993d79ec}, !- Handle
  {bdc9404c-179e-4efd-a9ac-5d440ad4d453}, !- Name
  {8e6f13ec-d086-44ad-ab5e-a8a5c003ec01}, !- Thermal Zone
  {d67ab9f2-17ac-4226-b19c-3a3b33b51ac0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17f4ca5a-33b2-478a-b392-e8df797941bf}, !- Building Story Name
  {8e6f13ec-d086-44ad-ab5e-a8a5c003ec01}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {29745078-0a0a-4938-ac09-3ddc12780f5b}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {242ee358-e28d-4353-a2a2-edcff03e2bcb}, !- Handle
  {5105f87e-db4f-4087-8452-a7623a6848bb}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:Lights:Definition,
  {d54abcd7-8bd0-4daf-b316-1a1dd05ca523}, !- Handle
  Perimeter_top_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {296c0148-9bbb-4d55-a45a-2c43fdc216b2}, !- Handle
  Perimeter_top_ZN_2_Lights,              !- Name
  {d54abcd7-8bd0-4daf-b316-1a1dd05ca523}, !- Lights Definition Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Surface,
  {895a2f1f-4612-4471-96af-863e5f77e0af}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdfa0f19-16d0-4217-89c4-84c70730ce6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {664157dc-0c0e-44bf-9334-743ed8b42426}, !- Handle
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {43768071-d9ef-405d-b95e-4e449e98e879}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ConvergenceLimits,
  {746a7361-6850-4c03-a9b0-c2df9ff6161f}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {2e5f56e3-1549-42ff-9db4-b7580cf7f0cc}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf64ba77-9d06-4e5f-8b32-91226ebb7d60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {9e6e7a7c-1441-4879-802f-16f65272a0c7}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  4,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Surface,
  {dd9d0a80-5578-45cf-a45f-b0a4cd25bde5}, !- Handle
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {ba8b4d8f-a133-40b3-b074-55c1f09241d8}, !- Handle
  Perimeter_top_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d84c19f3-c218-4e57-865b-0b1d72986852}, !- Handle
  Perimeter_top_ZN_1_PlugMisc_Equip,      !- Name
  {ba8b4d8f-a133-40b3-b074-55c1f09241d8}, !- Electric Equipment Definition Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:People:Definition,
  {0cedc12b-5bf4-4ac9-87e9-a8dd3c880fcb}, !- Handle
  Perimeter_top_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {6e60f8d0-3d7f-46cf-92fa-c399177eb6cb}, !- Handle
  Perimeter_top_ZN_3 People,              !- Name
  {0cedc12b-5bf4-4ac9-87e9-a8dd3c880fcb}, !- People Definition Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:SubSurface,
  {0246c08b-6d64-47bf-bc71-ca3310340e80}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {13867a3a-585b-46f2-b21f-50a33c3f0963}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.2917,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 4.9837,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 6.2917;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13867a3a-585b-46f2-b21f-50a33c3f0963}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {08fc30ff-f18c-4d8f-93b3-0b934f651982}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3d6d8de5-c465-4cd6-819a-09ec07670d73}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {56411ca2-86e2-41e1-a615-b15c1382f188}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:People:Definition,
  {6d32f1b7-686b-42bd-aeec-740f81ca48ab}, !- Handle
  Perimeter_top_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {e5305674-bf4b-4e93-b751-63473ebf1034}, !- Handle
  Perimeter_top_ZN_4 People,              !- Name
  {6d32f1b7-686b-42bd-aeec-740f81ca48ab}, !- People Definition Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3fedbcfa-1c8d-477d-a8dc-6c4fde7076bb}, !- Handle
  SZ DSOA Perimeter_mid_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {ee2f8789-aa9f-453d-a856-0c7833180f50}, !- Handle
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f9400cb-d4d8-4c74-a864-bd338646f822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {66627d48-9d1d-4456-8a5d-55ac8fce01b4}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e11b2aeb-59f8-449d-b6c6-d7efe2d5ff91}, !- Zone Air Inlet Port List
  {712f4bba-0b95-499d-9ace-827b489b1edc}, !- Zone Air Exhaust Port List
  {1be82290-bc0b-4adc-ad0f-06934ccd82ca}, !- Zone Air Node Name
  {6a8ebd27-99b8-47fe-b8c2-ee1d70639374}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e806047b-e8eb-45f0-9c20-ec63e49211b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a76b5c1f-f4ec-4f35-8200-4377eec3c526}, !- Handle
  {3a9fce29-3f21-492a-998b-60cd8ac86022}, !- Name
  {1be82290-bc0b-4adc-ad0f-06934ccd82ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1be82290-bc0b-4adc-ad0f-06934ccd82ca}, !- Handle
  {f374ea4b-cc2d-4a29-884c-5d0d38f43fcf}, !- Name
  {66627d48-9d1d-4456-8a5d-55ac8fce01b4}, !- Source Object
  11,                                     !- Outlet Port
  {a76b5c1f-f4ec-4f35-8200-4377eec3c526}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e11b2aeb-59f8-449d-b6c6-d7efe2d5ff91}, !- Handle
  {65596d0b-18ae-4a7d-8ed8-1f212c776b87}, !- Name
  {66627d48-9d1d-4456-8a5d-55ac8fce01b4}, !- HVAC Component
  {5b04c1b1-0b8f-4b7c-a048-ba5be65cf4ef}; !- Port 1

OS:PortList,
  {712f4bba-0b95-499d-9ace-827b489b1edc}, !- Handle
  {ce80ae4e-1d23-4617-8f0b-747d82d734c4}, !- Name
  {66627d48-9d1d-4456-8a5d-55ac8fce01b4}; !- HVAC Component

OS:Sizing:Zone,
  {40e682d9-d1cc-4896-a8f8-e5006e55fd36}, !- Handle
  {66627d48-9d1d-4456-8a5d-55ac8fce01b4}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac7d6a62-6d00-44a7-bb76-fcbebb3977b2}, !- Handle
  {94c71d7b-5ec0-49ab-a564-cb09628b2007}, !- Name
  {66627d48-9d1d-4456-8a5d-55ac8fce01b4}, !- Thermal Zone
  {d1428012-7cbd-4a3a-a169-278497d9d211}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {76149ef3-ebe9-4428-8c26-3d8cfe9004a6}, !- Building Story Name
  {66627d48-9d1d-4456-8a5d-55ac8fce01b4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {2a1d184e-f6f0-414b-8e03-e975dcd2a8da}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e806047b-e8eb-45f0-9c20-ec63e49211b2}, !- Handle
  {47e0e7b3-589e-4a38-b886-c8373a259f5a}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {24dfb1ff-fde5-4c24-abd5-773b2d29b962}, !- Handle
  Perimeter_top_ZN_1 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {18dd0fdc-e5d0-4811-8e2d-15fa9df3ad03}, !- Handle
  Perimeter_top_ZN_1 Internal Mass,       !- Name
  {24dfb1ff-fde5-4c24-abd5-773b2d29b962}, !- Internal Mass Definition Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {28de97fe-8ef8-4dc9-a6e7-2058d75f6cd7}, !- Handle
  SZ DSOA Core_mid,                       !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {b7f75728-aa3b-4cfa-ae84-365219238373}, !- Handle
  {1e168458-0df6-4114-8369-c036d5546848}; !- Name

OS:Meter,
  {a2c91956-97e5-45be-b2a4-1f838a0e7885}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {73bfbab6-fdcd-40f4-9724-36248cd82913}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7494a30-61ba-4408-8759-d8cd349088bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {9291763e-6f52-4a4f-b92c-0e647c07d209}, !- Handle
  Unitary System_Top DX Coil PLF,         !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {eaf2023e-5e2a-4ded-9f1f-2e80dc7f82af}, !- Handle
  Unitary System_Middle DX Coil Cap-FF,   !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {c7e0c0a1-8f18-43c2-b2a3-90d438900db6}, !- Handle
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f90fb0a9-b4ad-4510-8c97-914dde95d898}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:Building,
  {dc32084e-7cb4-4b20-b993-a61e18cd9db3}, !- Handle
  Medium Office,                          !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:SubSurface,
  {cdb73ddc-b9cf-4f64-88aa-bb987eea2fbd}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {68217555-c0ed-48f2-8f30-184c31f03bea}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 2.3293,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 1.0213,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 2.3293;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0301887-f986-49ad-a873-41720aee9e8e}, !- Handle
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb29f4c7-3f8f-4471-934b-27c79e0d8929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {1a90cc08-aa06-48cc-bc1c-71f03b2e76ad}, !- Handle
  Perimeter_mid_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ceabe2be-8936-4c63-a677-b5344f42f888}, !- Handle
  Perimeter_mid_ZN_4 People,              !- Name
  {1a90cc08-aa06-48cc-bc1c-71f03b2e76ad}, !- People Definition Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Material:NoMass,
  {862923cf-d37b-4895-aec9-936acd2b211c}, !- Handle
  MAT-AIR-WALL,                           !- Name
  Rough,                                  !- Roughness
  0.2079491,                              !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7;                                    !- Solar Absorptance

OS:Lights:Definition,
  {d6a93777-2299-4f6f-982e-ddd59fb462aa}, !- Handle
  Core_mid_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {8f9ec139-a6aa-4ea0-9b6f-c4f5838c3c22}, !- Handle
  Core_mid_Lights,                        !- Name
  {d6a93777-2299-4f6f-982e-ddd59fb462aa}, !- Lights Definition Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Lights:Definition,
  {3e3bea42-0977-4f61-8fc7-525250002df6}, !- Handle
  Core_bottom_Lights Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {0a99f450-22ca-4281-ad97-abafb71622b4}, !- Handle
  Core_bottom_Lights,                     !- Name
  {3e3bea42-0977-4f61-8fc7-525250002df6}, !- Lights Definition Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:ThermalZone,
  {ea1417a2-40c6-4b6d-9c11-d9dc035fcdb2}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f72b7cf5-9f87-432e-8329-92e67e77df56}, !- Zone Air Inlet Port List
  {927ffdd5-e120-4990-8f7a-36a79978f766}, !- Zone Air Exhaust Port List
  {2e1c6b9a-9318-420c-8a59-4fa0c44dd761}, !- Zone Air Node Name
  {c1d94a3c-c3be-4221-a559-7907b0d67eae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dec33f32-c984-4d46-8036-ddb8ac837cec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37bef245-9500-4404-b029-3d0625b2ddd9}, !- Handle
  {bc81d8e7-0022-44a0-bbfa-38da890c25dd}, !- Name
  {2e1c6b9a-9318-420c-8a59-4fa0c44dd761}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e1c6b9a-9318-420c-8a59-4fa0c44dd761}, !- Handle
  {c2862079-8549-4c3f-80bd-19e6d7095c78}, !- Name
  {ea1417a2-40c6-4b6d-9c11-d9dc035fcdb2}, !- Source Object
  11,                                     !- Outlet Port
  {37bef245-9500-4404-b029-3d0625b2ddd9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f72b7cf5-9f87-432e-8329-92e67e77df56}, !- Handle
  {a76481bb-ba18-4075-8742-ece859490f02}, !- Name
  {ea1417a2-40c6-4b6d-9c11-d9dc035fcdb2}, !- HVAC Component
  {7cf53dc1-7a08-4e8a-bd52-6af9bc612da4}; !- Port 1

OS:PortList,
  {927ffdd5-e120-4990-8f7a-36a79978f766}, !- Handle
  {8ad652df-e749-4440-b1af-a8eda3b15a97}, !- Name
  {ea1417a2-40c6-4b6d-9c11-d9dc035fcdb2}; !- HVAC Component

OS:Sizing:Zone,
  {0ebc056b-4d28-4fe5-b3d2-f85713d4355d}, !- Handle
  {ea1417a2-40c6-4b6d-9c11-d9dc035fcdb2}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e4ba4316-6dcf-483d-9a89-6c4ad311c158}, !- Handle
  {a5ac5a91-73de-4fc0-81ce-60be8daaaf79}, !- Name
  {ea1417a2-40c6-4b6d-9c11-d9dc035fcdb2}, !- Thermal Zone
  {ab3f6320-b995-4f9c-aa9a-e069b77f5f76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0bd1c60b-6e7c-4378-b546-7adda0b56eb0}, !- Building Story Name
  {ea1417a2-40c6-4b6d-9c11-d9dc035fcdb2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {f66e47b4-c46e-4bd6-bb3a-c458cef8ee56}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dec33f32-c984-4d46-8036-ddb8ac837cec}, !- Handle
  {1b09e276-efc6-4e61-902a-3e263fe262c4}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f66e47b4-c46e-4bd6-bb3a-c458cef8ee56}, !- Handle
  SZ DSOA Perimeter_bot_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Compact,
  {26d0858b-1959-4685-8594-ab49f9c15da4}, !- Handle
  MinOA_MotorizedDamper_Sched,            !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 22:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

OS:Lights:Definition,
  {6c43b17d-760b-4711-a9d8-34a1b6f5a342}, !- Handle
  Perimeter_bot_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {271ed7fb-0505-46c9-a377-b7c4908708d6}, !- Handle
  Perimeter_bot_ZN_1_Lights,              !- Name
  {6c43b17d-760b-4711-a9d8-34a1b6f5a342}, !- Lights Definition Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Surface,
  {05ad3462-a839-4c3d-9eaa-0215e9f0175a}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d82694-1fce-4428-a47e-f82ecaa95b4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {8f2fac58-0fdb-4fa1-bdf9-c30653793f44}, !- Handle
  Core_top Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {946ab6ed-fedf-4f2b-8c4d-a165b9662666}, !- Zone Air Inlet Port List
  {29e750fa-d4b0-4036-b62c-84d731addfc8}, !- Zone Air Exhaust Port List
  {ba72f766-6c87-44b8-8528-0b4f277c9162}, !- Zone Air Node Name
  {d26fd06c-1028-4e11-ac2c-93cc7005d38c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc690d50-098e-43cd-bbcc-393df0bc9f0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94ac3d0c-1728-4afd-ab71-df57c4a04038}, !- Handle
  {b2b7a476-7b6f-4c4d-a7ea-0542cadfe02f}, !- Name
  {ba72f766-6c87-44b8-8528-0b4f277c9162}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba72f766-6c87-44b8-8528-0b4f277c9162}, !- Handle
  {0db57ab8-0d59-4c22-8959-5cd5a7b3ec92}, !- Name
  {8f2fac58-0fdb-4fa1-bdf9-c30653793f44}, !- Source Object
  11,                                     !- Outlet Port
  {94ac3d0c-1728-4afd-ab71-df57c4a04038}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {946ab6ed-fedf-4f2b-8c4d-a165b9662666}, !- Handle
  {7355a6fd-5a98-46b4-8a31-3d954e867cc3}, !- Name
  {8f2fac58-0fdb-4fa1-bdf9-c30653793f44}, !- HVAC Component
  {6491ab5c-1000-4ae0-b92d-fbcaee1688fd}; !- Port 1

OS:PortList,
  {29e750fa-d4b0-4036-b62c-84d731addfc8}, !- Handle
  {7cae777d-7545-4600-9da2-d56b8ce1af6d}, !- Name
  {8f2fac58-0fdb-4fa1-bdf9-c30653793f44}; !- HVAC Component

OS:Sizing:Zone,
  {f42738f4-e630-42c5-83e4-4d0821307e47}, !- Handle
  {8f2fac58-0fdb-4fa1-bdf9-c30653793f44}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  1,                                      !- Design Zone Air Distribution Effectiveness in Cooling Mode
  1;                                      !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {29a39981-8f12-402f-aaa5-e7320895d6cf}, !- Handle
  {812bff5e-c67b-41db-ba43-ad683041ac95}, !- Name
  {8f2fac58-0fdb-4fa1-bdf9-c30653793f44}, !- Thermal Zone
  {a9e01864-1135-4c5d-91f6-1faf0573c2f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Handle
  Core_top,                               !- Name
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {17f4ca5a-33b2-478a-b392-e8df797941bf}, !- Building Story Name
  {8f2fac58-0fdb-4fa1-bdf9-c30653793f44}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  {ffad71c7-5994-41e9-9aa1-42127ebf6aa4}; !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc690d50-098e-43cd-bbcc-393df0bc9f0f}, !- Handle
  {1f77e67c-6172-4d27-9cb7-41ac44392aab}, !- Name
  {9c308cb7-176b-4229-818d-5be43cfb0949}, !- Heating Setpoint Temperature Schedule Name
  {5de6a709-cdd7-4c8e-b9a6-d0b356eca21e}; !- Cooling Setpoint Temperature Schedule Name

OS:InternalMass:Definition,
  {f424907b-f1f2-40c6-aa6d-3551919777b1}, !- Handle
  Core_mid Internal Mass Definition,      !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.0731,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c683cd15-c081-4a21-bd7e-bddbbc1d06c7}, !- Handle
  Core_mid Internal Mass,                 !- Name
  {f424907b-f1f2-40c6-aa6d-3551919777b1}, !- Internal Mass Definition Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}; !- Space or SpaceType Name

OS:Surface,
  {e7652399-65e0-457d-a0d3-85f39470d455}, !- Handle
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1911f23-56b4-406c-9e47-1805150c87a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f6c88d8-e0e1-4097-b41b-1f69681dd344}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a7a77be-d586-4703-8517-51a24ccd0492}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {916e11fb-36c0-4f62-bda2-7ca8b16034dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4b53be-c7d1-430d-ac69-62a79e2b3a1e}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {244c0889-e2b1-4cdb-95ca-c5105ed49df0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {101af257-c2e5-4c2b-a19d-43484b56a624}, !- Handle
  MidFloor_Plenum_Ceiling_3,              !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58445e2a-67ae-46a3-9f03-942b11004811}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {b787084b-76e8-4de1-97a9-088e2f9a0c5d}, !- Handle
  SZ DSOA Perimeter_bot_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b2c0cd70-26d4-4775-ab14-127220d0d726}, !- Handle
  TopFloor_Plenum_Infiltration,           !- Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Compact,
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Handle
  INFIL_QUARTER_ON_SCH,                   !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 06:00,                           !- Field 3
  1.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  0.25,                                   !- Field 6
  Until: 24:00,                           !- Field 7
  1.0,                                    !- Field 8
  For: Weekends WinterDesignDay,          !- Field 9
  Until: 24:00,                           !- Field 10
  1.0;                                    !- Field 11

OS:SpaceInfiltration:DesignFlowRate,
  {5ec808da-147c-4695-afa3-90885c60d71d}, !- Handle
  Perimeter_top_ZN_4_Infiltration,        !- Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {90b7db1a-9f6c-4c70-9074-a146ad4feff2}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12060ca5-2613-448b-96b8-c3fbf1c890e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {523afe89-01ad-45ef-8811-13ea858b9326}, !- Handle
  Perimeter_top_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {cba8626a-e54f-4489-909e-0e1317fade9c}, !- Handle
  Perimeter_top_ZN_4_Lights,              !- Name
  {523afe89-01ad-45ef-8811-13ea858b9326}, !- Lights Definition Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {b7434c97-0f5d-4970-91a3-d0b927a7f884}, !- Handle
  HVACTemplate-Always 1,                  !- Name
  {0a77bf5b-424c-4275-9ef2-0179e30ce975}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {0a77bf5b-424c-4275-9ef2-0179e30ce975}, !- Handle
  HVACTemplate Any Number,                !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Surface,
  {52ba3b4b-ecb5-4463-9582-74fd278f4542}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32b692d9-8f00-41cc-a9bf-6a188b8b1ce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {1cfcfc1f-6c57-454e-bd9f-79c8cf511813}, !- Handle
  Core_mid_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e531f97a-6650-4127-8472-6009eebf1b37}, !- Handle
  Core_mid_PlugMisc_Equip,                !- Name
  {1cfcfc1f-6c57-454e-bd9f-79c8cf511813}, !- Electric Equipment Definition Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:SubSurface,
  {a2feaa7b-7e7b-4972-a41d-a2c482485ade}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {1eee9d66-1af7-493e-a82e-40098004c5f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 10.2541,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 8.9461,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.2541;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eee9d66-1af7-493e-a82e-40098004c5f8}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93f507db-bdf5-48bc-ade2-c7ec8cb13bc6}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f95556a5-09bb-46a6-b703-e3fbf628cd43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5f6d003-3bc3-4e02-b3c2-5fcf08563d8e}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {1aa0551d-8c25-427d-ac12-f838eec1ce12}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 2.3293,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 1.0213,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 1.0213,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.3293;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1aa0551d-8c25-427d-ac12-f838eec1ce12}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92deb6e5-d395-45f3-ac5b-2433fa997c08}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {40cfee18-7b8a-4cc4-9b3b-929270aee86a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.2541,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 8.9461,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 8.9461,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 10.2541;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40cfee18-7b8a-4cc4-9b3b-929270aee86a}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {77227bb9-82fe-46af-a742-7b6aa546baca}, !- Handle
  Perimeter_bot_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fb491201-fedb-45b3-a9ef-1b44c3116882}, !- Handle
  Perimeter_bot_ZN_1_PlugMisc_Equip,      !- Name
  {77227bb9-82fe-46af-a742-7b6aa546baca}, !- Electric Equipment Definition Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Surface,
  {63cbb35d-ded4-426a-909d-87e1ecadbf1a}, !- Handle
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d94a0cd8-8f72-448e-8bb6-5c205d9d6806}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {5b704cad-a096-4bf8-8e95-bccab6cb0467}, !- Handle
  Perimeter_top_ZN_4 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5072,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8dddcb18-6a99-43b9-8e45-bc6bfc9df1c7}, !- Handle
  Perimeter_top_ZN_4 Internal Mass,       !- Name
  {5b704cad-a096-4bf8-8e95-bccab6cb0467}, !- Internal Mass Definition Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}; !- Space or SpaceType Name

OS:Lights:Definition,
  {435acefa-de3e-4c69-b7c0-c1584c200991}, !- Handle
  Perimeter_top_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {bcd2e9bf-f3e5-4e83-820f-5ab0cf3cfd0d}, !- Handle
  Perimeter_top_ZN_3_Lights,              !- Name
  {435acefa-de3e-4c69-b7c0-c1584c200991}, !- Lights Definition Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0edc49cd-7775-445a-996a-221f3933869b}, !- Handle
  Perimeter_mid_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c35281dd-c2dc-4526-a1d9-06776a6a2b97}, !- Handle
  Perimeter_mid_ZN_4_PlugMisc_Equip,      !- Name
  {0edc49cd-7775-445a-996a-221f3933869b}, !- Electric Equipment Definition Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:InternalMass:Definition,
  {4f37399e-fb53-44a2-a91b-22909a95d492}, !- Handle
  Perimeter_bot_ZN_3 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e5dfb5f0-bda6-4864-9b8a-f6dbdb206dca}, !- Handle
  Perimeter_bot_ZN_3 Internal Mass,       !- Name
  {4f37399e-fb53-44a2-a91b-22909a95d492}, !- Internal Mass Definition Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {445f3306-e944-4253-92cb-4513d2f4e6b0}, !- Handle
  MidFloor_Plenum_Infiltration,           !- Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {41d1b262-7636-4b0c-ae63-c5d178326c49}, !- Handle
  Core_bottom_Elevators_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32109.8901098901,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cfcbeafa-edaf-4e3b-ae6f-c9540f3e2ee6}, !- Handle
  Core_bottom_Elevators_Equip,            !- Name
  {41d1b262-7636-4b0c-ae63-c5d178326c49}, !- Electric Equipment Definition Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space or SpaceType Name
  {88b54efd-87d2-42c5-8a60-fdefea72b877}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Schedule:Compact,
  {88b54efd-87d2-42c5-8a60-fdefea72b877}, !- Handle
  BLDG_ELEVATORS,                         !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays,                          !- Field 2
  Until: 07:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 08:00,                           !- Field 5
  0.35,                                   !- Field 6
  Until: 09:00,                           !- Field 7
  0.69,                                   !- Field 8
  Until: 10:00,                           !- Field 9
  0.43,                                   !- Field 10
  Until: 11:00,                           !- Field 11
  0.37,                                   !- Field 12
  Until: 12:00,                           !- Field 13
  0.43,                                   !- Field 14
  Until: 13:00,                           !- Field 15
  0.58,                                   !- Field 16
  Until: 14:00,                           !- Field 17
  0.48,                                   !- Field 18
  Until: 15:00,                           !- Field 19
  0.37,                                   !- Field 20
  Until: 16:00,                           !- Field 21
  0.37,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0.46,                                   !- Field 24
  Until: 18:00,                           !- Field 25
  0.62,                                   !- Field 26
  Until: 19:00,                           !- Field 27
  .2,                                     !- Field 28
  Until: 20:00,                           !- Field 29
  .12,                                    !- Field 30
  Until: 21:00,                           !- Field 31
  0.04,                                   !- Field 32
  Until: 22:00,                           !- Field 33
  .04,                                    !- Field 34
  Until: 24:00,                           !- Field 35
  0,                                      !- Field 36
  For: Weekends Holidays AllOtherDays WinterDesignDay, !- Field 37
  Until: 24:00,                           !- Field 38
  0;                                      !- Field 39

OS:Surface,
  {b2ef46f6-0a63-4af6-9ef3-55f197c88e71}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {5601c47a-43de-4790-b88a-5cf4c645ebf2}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {5601c47a-43de-4790-b88a-5cf4c645ebf2}, !- Handle
  IEAD Non-res Roof,                      !- Name
  ,                                       !- Surface Rendering Name
  {e70e7291-f24c-4f47-b6a5-b2b27410abef}, !- Layer 1
  {b2ea9ea8-122f-41af-a145-33d8de5b15bc}, !- Layer 2
  {ccd5f817-5422-4f19-8893-113f7f72f141}; !- Layer 3

OS:Material,
  {e70e7291-f24c-4f47-b6a5-b2b27410abef}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b2ea9ea8-122f-41af-a145-33d8de5b15bc}, !- Handle
  IEAD NonRes Roof Insulation,            !- Name
  MediumRough,                            !- Roughness
  0.118437044442401,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ccd5f817-5422-4f19-8893-113f7f72f141}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Surface,
  {0683aa28-00c1-4a10-91c7-0b3824b2076e}, !- Handle
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {57475b9e-06b1-4f2d-978f-27e62ed1c42b}, !- Handle
  SZ DSOA Perimeter_mid_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {5ce8f314-79ea-49c9-a173-318da4b56201}, !- Handle
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca641ebe-970f-41de-a290-3fa78ef8507d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1881bfa1-18e7-467e-91c5-7e3a2c4db8cf}, !- Handle
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c773ed-4d07-47e8-8803-5e16eac4b73a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {3dbfd479-5089-4fa2-95fc-775c08b2f355}, !- Handle
  BLDG_SWH_SCH,                           !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay,          !- Field 2
  Until: 05:00,                           !- Field 3
  0.05,                                   !- Field 4
  Until: 06:00,                           !- Field 5
  0.08,                                   !- Field 6
  Until: 07:00,                           !- Field 7
  0.07,                                   !- Field 8
  Until: 08:00,                           !- Field 9
  0.19,                                   !- Field 10
  Until: 09:00,                           !- Field 11
  0.35,                                   !- Field 12
  Until: 10:00,                           !- Field 13
  0.38,                                   !- Field 14
  Until: 11:00,                           !- Field 15
  0.39,                                   !- Field 16
  Until: 12:00,                           !- Field 17
  0.47,                                   !- Field 18
  Until: 13:00,                           !- Field 19
  0.57,                                   !- Field 20
  Until: 14:00,                           !- Field 21
  0.54,                                   !- Field 22
  Until: 15:00,                           !- Field 23
  0.34,                                   !- Field 24
  Until: 16:00,                           !- Field 25
  0.33,                                   !- Field 26
  Until: 17:00,                           !- Field 27
  0.44,                                   !- Field 28
  Until: 18:00,                           !- Field 29
  0.26,                                   !- Field 30
  Until: 19:00,                           !- Field 31
  0.21,                                   !- Field 32
  Until: 20:00,                           !- Field 33
  0.15,                                   !- Field 34
  Until: 21:00,                           !- Field 35
  0.17,                                   !- Field 36
  Until: 22:00,                           !- Field 37
  0.08,                                   !- Field 38
  Until: 24:00,                           !- Field 39
  0.05,                                   !- Field 40
  For: Weekends Holidays AllOtherDays,    !- Field 41
  Until: 05:00,                           !- Field 42
  .04,                                    !- Field 43
  Until: 06:00,                           !- Field 44
  .07,                                    !- Field 45
  Until: 11:00,                           !- Field 46
  .04,                                    !- Field 47
  Until: 13:00,                           !- Field 48
  .06,                                    !- Field 49
  Until: 14:00,                           !- Field 50
  .09,                                    !- Field 51
  Until: 15:00,                           !- Field 52
  .06,                                    !- Field 53
  Until: 21:00,                           !- Field 54
  .04,                                    !- Field 55
  Until: 22:00,                           !- Field 56
  .07,                                    !- Field 57
  Until: 24:00,                           !- Field 58
  .04;                                    !- Field 59

OS:Meter,
  {be72a652-b62d-4af9-88cc-0f6cd6829951}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {7798d13d-c2f8-46ed-a29b-6e4ffc549573}, !- Handle
  Perimeter_mid_ZN_1_Infiltration,        !- Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {fc907f93-7498-4f2a-b3c0-4990de60a249}, !- Handle
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4118d4c-8838-47e3-a62c-68432a5808cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a1c43c57-d994-46f2-af64-84e795fa9345}, !- Handle
  Core_bottom People Definition,          !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {aa6fa105-4e68-413c-b152-4d8d8fc35442}, !- Handle
  Core_bottom People,                     !- Name
  {a1c43c57-d994-46f2-af64-84e795fa9345}, !- People Definition Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Surface,
  {1f8a4af2-dd1a-4734-a5ad-fa0bf170ce94}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87a218df-1a65-47f2-a1cd-ebc7494adb5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1fab8f-6c2a-4c52-9c18-8e4923d065d7}, !- Handle
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {033b424a-eaf2-45f8-845d-b0cf4e3ee2fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c4dbb95-9abe-4502-986b-affa4b04c2ec}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {e81e1983-ebfa-4ae5-8bea-96e4997d6f38}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 10.2541,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 8.9461,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 8.9461,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 10.2541;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81e1983-ebfa-4ae5-8bea-96e4997d6f38}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef79f00f-66a0-47c0-ab47-bad4d29c0d01}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68ffa747-2d1c-48b2-b7fa-f85cf9ceb6db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {b7ca4094-31d4-42e2-aebb-d915cadb15e7}, !- Handle
  Unitary System_Bottom DX Coil Cap-FT,   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18,                                     !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {244c0889-e2b1-4cdb-95ca-c5105ed49df0}, !- Handle
  FirstFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4b53be-c7d1-430d-ac69-62a79e2b3a1e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {ef1aa069-7b82-465b-9d12-d93e2a329482}, !- Handle
  Perimeter_bot_ZN_2_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1dab83b8-4f10-4bb5-a198-e579d71b7ff8}, !- Handle
  Perimeter_bot_ZN_2_Lights,              !- Name
  {ef1aa069-7b82-465b-9d12-d93e2a329482}, !- Lights Definition Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Surface,
  {12060ca5-2613-448b-96b8-c3fbf1c890e1}, !- Handle
  FirstFloor_Plenum_Ceiling_2,            !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90b7db1a-9f6c-4c70-9074-a146ad4feff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {a91379d2-fd80-4578-a2f8-87020c0e5071}, !- Handle
  Perimeter_bot_ZN_1_Infiltration,        !- Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {1289188e-5592-4268-b0f9-7382a4b873dd}, !- Handle
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {699f31a6-d4bf-476f-add3-fe81900bc28b}, !- Handle
  Perimeter_mid_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {9e5d0d88-845d-4b36-bc73-084fd8d7722b}, !- Handle
  Perimeter_mid_ZN_1_Lights,              !- Name
  {699f31a6-d4bf-476f-add3-fe81900bc28b}, !- Lights Definition Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Surface,
  {87a218df-1a65-47f2-a1cd-ebc7494adb5d}, !- Handle
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f8a4af2-dd1a-4734-a5ad-fa0bf170ce94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {99659c7d-cd2a-4fb4-8706-ee676fc53e84}, !- Handle
  Unitary System_Middle DX Coil Cap-FT,   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18,                                     !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {9da94615-e8cc-45bf-aa69-c05a4ebe4491}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6739e64-bcee-4df9-8b9c-ff92a375971c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {2ecc7ff9-cdd0-47c6-9b33-f15a2962c895}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {0cc2b6d4-63d5-490b-8691-01ff66cecdf8}, !- Handle
  ALWAYS_ON,                              !- Name
  {5962cbf1-f450-45c8-8949-a898e0496a72}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1;                                      !- Field 4

OS:ScheduleTypeLimits,
  {5962cbf1-f450-45c8-8949-a898e0496a72}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Meter,
  {fbaab55f-719f-403d-a159-2ea7453bfd68}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {80a58c96-b801-45e9-8189-2b939b17308e}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5c491e27-20c3-4cb2-87d1-474fb5919a8b}, !- Construction Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {8d1b3d1c-86ed-4823-9df2-f982232be2c6}, !- Handle
  Annual,                                 !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {3959ab03-f306-4015-b0de-fbe8369bab5b}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Material,
  {90fe6fdb-4bf2-4ec9-a957-74be9e8ea122}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Surface,
  {92a7fa7a-44ad-4514-8638-83f5cd67cc16}, !- Handle
  FirstFloor_Plenum_Ceiling_5,            !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fac972-f541-4e6e-bc29-8c4c4bd26a7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b214c48-7d1d-46fa-8b24-a14cd6a5c012}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae52b3fe-2ef9-457c-836e-aae58be28c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5321ff9c-d139-4576-8de6-e73b390d6cea}, !- Handle
  Core_bottom_ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3416de9-5705-41cf-9e28-2cf3e8ed6b1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {880a9a7e-d4c2-42ad-98c0-f6f90cab4984}, !- Handle
  Core_bottom Internal Mass Definition,   !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.0731,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {61453eb4-88b2-4782-a9c9-a867625940c5}, !- Handle
  Core_bottom Internal Mass,              !- Name
  {880a9a7e-d4c2-42ad-98c0-f6f90cab4984}, !- Internal Mass Definition Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}; !- Space or SpaceType Name

OS:Surface,
  {ae52b3fe-2ef9-457c-836e-aae58be28c41}, !- Handle
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b214c48-7d1d-46fa-8b24-a14cd6a5c012}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e82da19b-3db8-49f6-a6a6-6e9c746045e8}, !- Handle
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ddc0a69-72db-44c4-8008-c67268898817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {dcd1adce-50d4-4f4a-a52e-33a084775c93}, !- Handle
  Water Equipment Hot Supply Temp Sched,  !- Name
  {cd0873ca-91ff-4c6b-8f3a-31ea21a9bd03}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Surface,
  {6a938222-f933-4dc8-90f0-0374d8b5783d}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {67f87abc-b77e-4dd7-a4cd-44ef02afb22a}, !- Handle
  Perimeter_top_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {0bc5d61d-e9c0-4162-b266-fd32109dc346}, !- Handle
  Perimeter_top_ZN_2 People,              !- Name
  {67f87abc-b77e-4dd7-a4cd-44ef02afb22a}, !- People Definition Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Surface,
  {070959c0-fa00-4ca2-bc64-257bfd9941ef}, !- Handle
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8de5a3e2-a85c-457f-a454-1d915009eae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e19594-b309-4a12-9bd5-d2270ab197ce}, !- Handle
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {ef3c674a-f924-4d2b-890d-631146e51f1e}, !- Handle
  HVACTemplate-Always 4,                  !- Name
  {0a77bf5b-424c-4275-9ef2-0179e30ce975}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

OS:SubSurface,
  {0b6087d0-80db-45b3-a722-ebaead2edfbd}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {2b78174b-9ea2-498a-a044-ac4566641a24}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 2.3293,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 1.0213,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 1.0213,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 2.3293;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b78174b-9ea2-498a-a044-ac4566641a24}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {1db67202-7c33-440a-b818-f67b0539e713}, !- Handle
  Perimeter_top_ZN_3_Infiltration,        !- Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {7448adab-2c00-4805-8517-fee3399fd6bc}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8346849-793c-4c21-8909-f946f6a87e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {c235909d-9695-4697-b4d5-3fd2081acf98}, !- Handle
  Perimeter_mid_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6b5d3468-98fa-4d9f-ad75-7113573c732e}, !- Handle
  Perimeter_mid_ZN_3_Lights,              !- Name
  {c235909d-9695-4697-b4d5-3fd2081acf98}, !- Lights Definition Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Meter,
  {26b03403-c6c1-4f5c-a5b9-ab06ac350935}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:ElectricEquipment:Definition,
  {533b6ef6-5660-4ef3-ac53-b7c0e9916d0a}, !- Handle
  Perimeter_mid_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d5fe0bb4-2b33-49d1-8f4d-2d062f56d12e}, !- Handle
  Perimeter_mid_ZN_3_PlugMisc_Equip,      !- Name
  {533b6ef6-5660-4ef3-ac53-b7c0e9916d0a}, !- Electric Equipment Definition Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {0c58c3f6-9592-4e6a-9b0e-6f78545df2d3}, !- Handle
  FirstFloor_Plenum_Infiltration,         !- Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {f3416de9-5705-41cf-9e28-2cf3e8ed6b1a}, !- Handle
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5321ff9c-d139-4576-8de6-e73b390d6cea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {29745078-0a0a-4938-ac09-3ddc12780f5b}, !- Handle
  SZ DSOA Perimeter_top_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {ee34a26f-d68d-412d-932d-c0dd83493016}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5434cdd9-b7da-4b29-a879-7d5bac674443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {db9226f4-44aa-43ec-8832-892b1e9aa8b1}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {00bc813b-dfb7-4d9e-8f75-47e4d41e73d0}, !- Handle
  Perimeter_top_ZN_1_Infiltration,        !- Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {66d5938b-51e4-4ffc-8b9b-f4bc1dce7d31}, !- Handle
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62f3c67-574b-4de6-beea-7e4ed52c7dc7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c773ed-4d07-47e8-8803-5e16eac4b73a}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1881bfa1-18e7-467e-91c5-7e3a2c4db8cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {a4f462b0-3b94-4821-abac-3f5e8832ea19}, !- Handle
  Water Equipment Temp Sched,             !- Name
  {cd0873ca-91ff-4c6b-8f3a-31ea21a9bd03}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  43.3;                                   !- Field 4

OS:Curve:Quadratic,
  {94a9129d-9ffb-4238-8e25-18ab943603cc}, !- Handle
  Unitary System_Bottom DX Coil PLF,      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:SpaceInfiltration:DesignFlowRate,
  {006610aa-98a5-4683-b0da-a8a304cded69}, !- Handle
  Perimeter_mid_ZN_2_Infiltration,        !- Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {2a1d184e-f6f0-414b-8e03-e975dcd2a8da}, !- Handle
  SZ DSOA Perimeter_mid_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {68ffa747-2d1c-48b2-b7fa-f85cf9ceb6db}, !- Handle
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef79f00f-66a0-47c0-ab47-bad4d29c0d01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {293e0c2c-2273-4522-bac7-22fb3a32c338}, !- Handle
  SZ DSOA FirstFloor_Plenum,              !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {3a4b381f-4eb9-4973-ac05-aa95933d5c34}, !- Handle
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11396a79-c04d-486b-b2ca-6eb469622478}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2410ab0-8437-464e-9f8c-3ab3fe19cfce}, !- Handle
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c48c6e0-6f5b-4185-a6d3-37089e1a92de}, !- Handle
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {481ced1d-aba4-4f92-a3e7-ea5ef4d3c3a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {051f336e-bec6-4c13-bcc4-c3081455fced}, !- Handle
  Unitary System_Middle DX Coil PLF,      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Material,
  {6365b8d6-4712-4fa5-921f-14219dedbbdf}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.6918,                                 !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:People:Definition,
  {1fa0ce39-98cc-4c05-95a3-5fe0566e5ee0}, !- Handle
  Perimeter_bot_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {25a033fc-3ecf-4724-a521-e909f3274ef6}, !- Handle
  Perimeter_bot_ZN_2 People,              !- Name
  {1fa0ce39-98cc-4c05-95a3-5fe0566e5ee0}, !- People Definition Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Curve:Quadratic,
  {c1f5e88d-fb99-4369-9eea-709fbf8a0f5f}, !- Handle
  Unitary System_Bottom DX Coil EIR-FF,   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Surface,
  {5e23957c-4ef0-4888-b9e0-ea247390103e}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78775029-3379-4ad0-975e-227779663a47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {7c278f5a-0cdf-4c45-9715-825dccd8718b}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {c56c66e9-5d36-431d-91ac-6cf392a48af2}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52f8bcc-b780-433e-9977-6897362031da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {1036d416-520c-48a4-9869-ff27c57773b2}, !- Handle
  Perimeter_bot_ZN_1 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d11d4e92-37c9-4d14-a05a-86d65f3ceff1}, !- Handle
  Perimeter_bot_ZN_1 Internal Mass,       !- Name
  {1036d416-520c-48a4-9869-ff27c57773b2}, !- Internal Mass Definition Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}; !- Space or SpaceType Name

OS:Meter,
  {15632286-e66c-44f0-8cd0-b2ee8547d613}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SpaceInfiltration:DesignFlowRate,
  {52fbb502-b9f0-4993-8898-93dafa048978}, !- Handle
  Perimeter_mid_ZN_4_Infiltration,        !- Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {dc09198c-a40b-4398-a1f6-3ab7aec1951d}, !- Handle
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9a07ed1-c3a9-4859-b784-27d997998b8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4118d4c-8838-47e3-a62c-68432a5808cc}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc907f93-7498-4f2a-b3c0-4990de60a249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {033b424a-eaf2-45f8-845d-b0cf4e3ee2fc}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba1fab8f-6c2a-4c52-9c18-8e4923d065d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {19612ea3-b6d9-4c69-b4f4-9b3fc52d69b5}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {647a14d9-8466-45aa-80d1-8de4c6440a78}, !- Handle
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb11bcd5-2a70-46b1-90eb-57d0dbe56550}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {2d981892-7a5e-4540-b0c8-4a2c46faf9d5}, !- Handle
  Perimeter_bot_ZN_4 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5072,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bec50d69-6372-4416-926f-0c182b3dedec}, !- Handle
  Perimeter_bot_ZN_4 Internal Mass,       !- Name
  {2d981892-7a5e-4540-b0c8-4a2c46faf9d5}, !- Internal Mass Definition Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}; !- Space or SpaceType Name

OS:Surface,
  {be3b11e8-51b5-4700-a442-38e31d0f7a8f}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44dfa666-47d8-4d7d-8762-142e8b685a73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44405f85-9402-4bcd-82af-e2902de62480}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5c491e27-20c3-4cb2-87d1-474fb5919a8b}, !- Construction Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {fc919252-132c-4c41-8627-658131d81169}, !- Handle
  Perimeter_bot_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1b8ba47d-e016-45ef-a174-83f391ce5159}, !- Handle
  Perimeter_bot_ZN_4_Lights,              !- Name
  {fc919252-132c-4c41-8627-658131d81169}, !- Lights Definition Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Schedule:Compact,
  {0f421312-6700-4aad-ad6b-f8531b8d9aa1}, !- Handle
  Water Equipment Latent fract sched,     !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.05;                                   !- Field 4

OS:Schedule:Compact,
  {c91c39df-bda6-4716-b98e-a21ab8af5438}, !- Handle
  SWHSys1 Water Heater Ambient Temperature Schedule Name, !- Name
  {cd0873ca-91ff-4c6b-8f3a-31ea21a9bd03}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  22.0;                                   !- Field 4

OS:Surface,
  {bf64ba77-9d06-4e5f-8b32-91226ebb7d60}, !- Handle
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e5f56e3-1549-42ff-9db4-b7580cf7f0cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64447d5c-1bc0-475e-b344-505ac71b99b5}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64742cf7-c260-42a3-a5a0-fe510eac0ac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {baee7620-684e-4d2b-b1be-d624472a3b1f}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {fe472b67-17d7-4d63-ab38-434b1280c33d}, !- Handle
  SZ DSOA Perimeter_top_ZN_2,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7941dc6a-dd82-4cd1-98c9-bbd1c209f921}, !- Handle
  SZ DSOA Perimeter_bot_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bec0dd47-3b98-4190-9be6-d9ebec58d553}, !- Handle
  Perimeter_mid_ZN_2 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {cbf902ff-dae0-44b0-9001-d5ec8c046c4f}, !- Handle
  Perimeter_mid_ZN_2 People,              !- Name
  {bec0dd47-3b98-4190-9be6-d9ebec58d553}, !- People Definition Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Surface,
  {58445e2a-67ae-46a3-9f03-942b11004811}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {101af257-c2e5-4c2b-a19d-43484b56a624}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb29f4c7-3f8f-4471-934b-27c79e0d8929}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0301887-f986-49ad-a873-41720aee9e8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {9188ada1-023b-47f6-951a-7e8c9a398c39}, !- Handle
  SZ DSOA Perimeter_mid_ZN_4,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {a7ee5567-fed2-4e7d-a169-9fc20f986e47}, !- Handle
  Perimeter_mid_ZN_2 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5244,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fd75c7da-63cc-4b2e-a187-af02394f2f36}, !- Handle
  Perimeter_mid_ZN_2 Internal Mass,       !- Name
  {a7ee5567-fed2-4e7d-a169-9fc20f986e47}, !- Internal Mass Definition Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}; !- Space or SpaceType Name

OS:Lights:Definition,
  {27fca5f6-03a2-4a8a-b8b6-b0b993028dda}, !- Handle
  Core_top_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {79c81163-69fd-4eb6-b172-581d7aefeda0}, !- Handle
  Core_top_Lights,                        !- Name
  {27fca5f6-03a2-4a8a-b8b6-b0b993028dda}, !- Lights Definition Name
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:People:Definition,
  {2b9bfa28-fd07-4842-94fa-e5a4698b50c8}, !- Handle
  Perimeter_bot_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {86944590-90b9-48e5-9011-ae43b3619726}, !- Handle
  Perimeter_bot_ZN_3 People,              !- Name
  {2b9bfa28-fd07-4842-94fa-e5a4698b50c8}, !- People Definition Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Surface,
  {fdfa0f19-16d0-4217-89c4-84c70730ce6c}, !- Handle
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {895a2f1f-4612-4471-96af-863e5f77e0af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9edcaec9-fec1-4fe8-a5aa-7b40dce90c85}, !- Handle
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07eab25a-6cac-4be7-bd29-e89d52dbc702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fdc6ce9-62e9-4937-98ee-9479635eccec}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13425389-c9e2-4444-9b51-c340d8bbcea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7494a30-61ba-4408-8759-d8cd349088bc}, !- Handle
  FirstFloor_Plenum_Ceiling_3,            !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73bfbab6-fdcd-40f4-9724-36248cd82913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {00f6c960-dfcd-491b-bc38-d702aab74899}, !- Handle
  SWHSys1-Loop-Temp-Schedule,             !- Name
  {cd0873ca-91ff-4c6b-8f3a-31ea21a9bd03}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  60.0;                                   !- Field 4

OS:ElectricEquipment:Definition,
  {ac20b7e5-4d82-4098-9465-2507e4c2e14c}, !- Handle
  Perimeter_top_ZN_4_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4818ecdf-6d5f-4dfb-8d40-14832a684e82}, !- Handle
  Perimeter_top_ZN_4_PlugMisc_Equip,      !- Name
  {ac20b7e5-4d82-4098-9465-2507e4c2e14c}, !- Electric Equipment Definition Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {16381ba1-59fe-40a1-a651-25c48cdd4267}, !- Handle
  Core_top_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3af7a452-a89e-47ee-b7ca-e3924b313fbb}, !- Handle
  Core_top_PlugMisc_Equip,                !- Name
  {16381ba1-59fe-40a1-a651-25c48cdd4267}, !- Electric Equipment Definition Name
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Surface,
  {16274c2c-ed89-408c-84c0-1a84ef9ada82}, !- Handle
  MidFloor_Plenum_Ceiling_1,              !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f5913c1-5249-4925-a62b-30170bd60c3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {8689c789-fd1f-436e-b062-ebac23f58656}, !- Handle
  Perimeter_bot_ZN_3_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {19965061-07fc-4c52-9f0b-b8e90f457314}, !- Handle
  Perimeter_bot_ZN_3_Lights,              !- Name
  {8689c789-fd1f-436e-b062-ebac23f58656}, !- Lights Definition Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Surface,
  {f95556a5-09bb-46a6-b703-e3fbf628cd43}, !- Handle
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93f507db-bdf5-48bc-ade2-c7ec8cb13bc6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {22273301-39fd-45ce-a604-144a2b2bc5a0}, !- Handle
  Unitary System_Top DX Coil Cap-FT,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18,                                     !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {a62f3c67-574b-4de6-beea-7e4ed52c7dc7}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66d5938b-51e4-4ffc-8b9b-f4bc1dce7d31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {b6109919-7afe-41bd-886e-541e1e6e6d3a}, !- Handle
  Perimeter_bot_ZN_2_Infiltration,        !- Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {377ab663-a27e-40b1-a6f0-a0cc8616acaf}, !- Handle
  SZ DSOA Perimeter_bot_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {07eab25a-6cac-4be7-bd29-e89d52dbc702}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9edcaec9-fec1-4fe8-a5aa-7b40dce90c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {49c05cb6-d8ce-415d-978e-a46119d8812e}, !- Handle
  Perimeter_mid_ZN_1_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {236218d2-80a1-4f54-992d-e628ed5235be}, !- Handle
  Perimeter_mid_ZN_1_PlugMisc_Equip,      !- Name
  {49c05cb6-d8ce-415d-978e-a46119d8812e}, !- Electric Equipment Definition Name
  {14620f87-05e8-43a2-b921-ab79b856ee52}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Curve:Quadratic,
  {ef87f9ea-c849-429d-a93e-1d06026615b2}, !- Handle
  Unitary System_Top DX Coil EIR-FF,      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:ElectricEquipment:Definition,
  {e48957db-2c4d-42d3-8f64-ec9a36ae37c7}, !- Handle
  Elevators_Lights_Fan Definition,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d1a06e83-85b4-4b73-9980-f24208ee667f}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {e48957db-2c4d-42d3-8f64-ec9a36ae37c7}, !- Electric Equipment Definition Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space or SpaceType Name
  {6a4e089a-c264-4d3a-9fad-55265e096e1d}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {23e7c8ac-2f42-45e6-9f91-928b9cd84fc7}, !- Handle
  Perimeter_mid_ZN_3_Infiltration,        !- Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {11396a79-c04d-486b-b2ca-6eb469622478}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a4b381f-4eb9-4973-ac05-aa95933d5c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d82694-1fce-4428-a47e-f82ecaa95b4b}, !- Handle
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05ad3462-a839-4c3d-9eaa-0215e9f0175a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {77e31ca0-5d7f-4009-9819-6b58553c9e70}, !- Handle
  Unitary System_Top DX Coil Cap-FF,      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:DesignSpecification:OutdoorAir,
  {9198fe6f-0759-44e4-9971-ed0b262c21df}, !- Handle
  SZ DSOA Perimeter_top_ZN_1,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {5434cdd9-b7da-4b29-a879-7d5bac674443}, !- Handle
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee34a26f-d68d-412d-932d-c0dd83493016}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44dfa666-47d8-4d7d-8762-142e8b685a73}, !- Handle
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be3b11e8-51b5-4700-a442-38e31d0f7a8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d94a0cd8-8f72-448e-8bb6-5c205d9d6806}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63cbb35d-ded4-426a-909d-87e1ecadbf1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {d8d46bfd-a1c0-4557-bc77-0bf40b53736c}, !- Handle
  Perimeter_mid_ZN_3 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {fe029fa1-6375-427f-9ab6-e47076209dbf}, !- Handle
  Perimeter_mid_ZN_3 People,              !- Name
  {d8d46bfd-a1c0-4557-bc77-0bf40b53736c}, !- People Definition Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Surface,
  {0f5913c1-5249-4925-a62b-30170bd60c3d}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16274c2c-ed89-408c-84c0-1a84ef9ada82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccd1f018-6de7-429e-891f-b1d81a2410bd}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {cdf18159-26d1-4867-b121-a48fea5d3254}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.3293,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 1.0213,                           !- X,Y,Z Vertex 2 {m}
  49.91, 0, 1.0213,                       !- X,Y,Z Vertex 3 {m}
  49.91, 0, 2.3293;                       !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {ffad71c7-5994-41e9-9aa1-42127ebf6aa4}, !- Handle
  SZ DSOA Core_top,                       !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Biquadratic,
  {9adfe905-23e7-43e4-b287-c5f1b491b84f}, !- Handle
  Unitary System_Top DX Coil EIR-FT,      !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18,                                     !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:InternalMass:Definition,
  {8ccf31e0-ad75-4734-bd75-1d87b079b4ec}, !- Handle
  Core_top Internal Mass Definition,      !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  1967.0731,                              !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4ce537c6-8616-4062-9ec1-9ec877411910}, !- Handle
  Core_top Internal Mass,                 !- Name
  {8ccf31e0-ad75-4734-bd75-1d87b079b4ec}, !- Internal Mass Definition Name
  {7696b713-03f0-4079-810f-2abdf66cb336}; !- Space or SpaceType Name

OS:Meter,
  {d4691ee3-1b87-440b-8ef3-f26cbccd4825}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5ddc0a69-72db-44c4-8008-c67268898817}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e82da19b-3db8-49f6-a6a6-6e9c746045e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {916e11fb-36c0-4f62-bda2-7ca8b16034dd}, !- Handle
  MidFloor_Plenum_Ceiling_4,              !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a7a77be-d586-4703-8517-51a24ccd0492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {022f2a0b-ddfd-448a-b536-e376b24563d8}, !- Handle
  {148c1883-6661-4891-96c9-07c794e266a1}; !- Name

OS:Curve:Quadratic,
  {e5519d8c-2eca-4dba-8ffe-5de32a9e6f6d}, !- Handle
  Unitary System_Middle DX Coil EIR-FF,   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Meter,
  {d8d3f399-84b9-45c6-9a2a-68decaeeff8b}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Schedule:Compact,
  {a6645b3e-991f-4820-8e6a-ed1a501ee643}, !- Handle
  Water Equipment Sensible fract sched,   !- Name
  {392954bf-6f49-4624-acc4-ef57807fac10}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Surface,
  {2d93d851-26df-4ba0-8ab9-f37458a7dd39}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce2a54d5-5c92-4aac-b856-987873db5c92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:Sizing:Parameters,
  {9b7461a4-4701-4843-8df2-af070e893e3f}, !- Handle
  1.33,                                   !- Heating Sizing Factor
  1.33,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {08f385b2-d12b-4aa8-952d-6d4afd16ca4f}, !- Handle
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13425389-c9e2-4444-9b51-c340d8bbcea6}, !- Handle
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fdc6ce9-62e9-4937-98ee-9479635eccec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Material,
  {5e77fd52-f4e7-4579-98c5-2b128451a48c}, !- Handle
  8IN CONCRETE HW,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {35a7a27d-b9b7-4b86-a513-9768c05055ca}, !- Handle
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {7dbe99f3-0322-4017-8b51-608bf615ab9f}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:DesignSpecification:OutdoorAir,
  {f11eb31a-e40a-4d34-9db2-678327fd8731}, !- Handle
  SZ DSOA TopFloor_Plenum,                !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Meter,
  {eb3cdbed-d593-4269-b30a-95103a18ddce}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {042e6c0d-18e7-459b-926f-c83f8b58178f}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {78775029-3379-4ad0-975e-227779663a47}, !- Handle
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e23957c-4ef0-4888-b9e0-ea247390103e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {4e4e78d4-d446-45f8-a31b-9474c192efff}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {2f436e2a-de7f-4d37-b577-68a13544f1c7}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4733b2f7-69e4-404e-84a3-b9536e5c4afc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6864ca37-d181-48a2-8726-87e102433766}, !- Handle
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {171e8ac2-a718-48e5-9006-9b83893152a3}, !- Handle
  SZ DSOA Core_bottom,                    !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {c0f55c1b-20ee-4cb6-9def-924938387d6d}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {6a938222-f933-4dc8-90f0-0374d8b5783d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.91, 33.2738, 6.2917,                 !- X,Y,Z Vertex 1 {m}
  49.91, 33.2738, 4.9837,                 !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 4.9837,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.2917;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce2a54d5-5c92-4aac-b856-987873db5c92}, !- Handle
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d93d851-26df-4ba0-8ab9-f37458a7dd39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d01c3b24-d118-4ed9-bfb2-e8e63e4b1c09}, !- Handle
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be1fc35-7a47-487e-9a74-02cdf027567b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf21a33-49c3-4d6b-9fe3-0e0e31067aa3}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {e13300fd-00d8-4798-868f-8aec4b7c745a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dca9239f-0e15-490b-8711-27954cace5ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3df8d7a-1fc4-485d-8ec9-b612fc683226}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {8f6c88d8-e0e1-4097-b41b-1f69681dd344}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2737, 6.2917,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2737, 4.9837,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.9837,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.2917;                           !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {f59281df-ffe4-4876-a0b0-39183898f714}, !- Handle
  SZ DSOA Perimeter_top_ZN_3,             !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {a62baf5c-d3bc-48d1-b2a2-f839d9e350da}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {84229bcf-33ec-456f-881a-c6d21d155012}, !- Construction Name
  {3d6d8de5-c465-4cd6-819a-09ec07670d73}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0, 6.2917,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 4.9837,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737, 4.9837,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737, 6.2917;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a75d8b88-ca1a-4772-8c59-66229f1503a5}, !- Handle
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {f3a33185-bba7-443a-b7a5-12f2b16bb1fd}, !- Handle
  Perimeter_bot_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {73010107-8cda-42c4-8af4-7a3d759ea01b}, !- Handle
  Perimeter_bot_ZN_1 People,              !- Name
  {f3a33185-bba7-443a-b7a5-12f2b16bb1fd}, !- People Definition Name
  {34a57857-6c51-4a07-bd7e-a99c3e48e514}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:ElectricEquipment:Definition,
  {300e04bf-22f2-48ce-a94a-21fbc2efbedd}, !- Handle
  Perimeter_top_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ae54a028-d9d6-44c8-96bd-e1f0f23c9be4}, !- Handle
  Perimeter_top_ZN_2_PlugMisc_Equip,      !- Name
  {300e04bf-22f2-48ce-a94a-21fbc2efbedd}, !- Electric Equipment Definition Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Surface,
  {af8d4a6e-7445-4844-8e13-b7d6a9a44e59}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e048c37-64dd-4d5b-a56f-86fee5b85569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {33146096-131f-4dd1-ae11-23254117a538}, !- Handle
  Perimeter_mid_ZN_3 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  414.6763,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {87576dec-5e6f-42c1-a859-ab35ab3c8ea5}, !- Handle
  Perimeter_mid_ZN_3 Internal Mass,       !- Name
  {33146096-131f-4dd1-ae11-23254117a538}, !- Internal Mass Definition Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}; !- Space or SpaceType Name

OS:Meter,
  {0f19d820-3e80-4e02-8cd2-319ed7171ee0}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:People:Definition,
  {5e337b17-00be-4db9-a292-33a164ba83fc}, !- Handle
  Perimeter_top_ZN_1 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {b976a64f-0f62-466d-8d91-b1474c2d84f2}, !- Handle
  Perimeter_top_ZN_1 People,              !- Name
  {5e337b17-00be-4db9-a292-33a164ba83fc}, !- People Definition Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Surface,
  {9e27c20f-21e4-432e-bd44-2012d8e057f9}, !- Handle
  FirstFloor_Plenum_Ceiling_4,            !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2af3331f-a11b-4b52-99f8-92f434ebad8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {d74df58a-1af9-4baa-a548-4dde35fd1499}, !- Handle
  Perimeter_bot_ZN_4_Infiltration,        !- Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {dca9239f-0e15-490b-8711-27954cace5ee}, !- Handle
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdf21a33-49c3-4d6b-9fe3-0e0e31067aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Schedule:Compact,
  {baa794ca-bb10-4dbc-a9e0-caf738efeae2}, !- Handle
  HVACOperationSchd,                      !- Name
  {5962cbf1-f450-45c8-8949-a898e0496a72}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
  Until: 06:00,                           !- Field 3
  0.0,                                    !- Field 4
  Until: 19:00,                           !- Field 5
  1.0,                                    !- Field 6
  Until: 24:00,                           !- Field 7
  0.0,                                    !- Field 8
  For: Weekends,                          !- Field 9
  Until: 24:00,                           !- Field 10
  0.0,                                    !- Field 11
  For: Holidays AllOtherDays,             !- Field 12
  Until: 24:00,                           !- Field 13
  0;                                      !- Field 14

OS:Curve:Biquadratic,
  {f0f131d2-d53d-41d3-84e8-2ac6e0daf13c}, !- Handle
  Unitary System_Middle DX Coil EIR-FT,   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  18,                                     !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

OS:Surface,
  {2af3331f-a11b-4b52-99f8-92f434ebad8b}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5214a29d-7064-4773-9de9-b77f4f717005}, !- Construction Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e27c20f-21e4-432e-bd44-2012d8e057f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {37a752c4-71fe-4f9e-a895-dfe868aec85e}, !- Handle
  Perimeter_bot_ZN_4 People Definition,   !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {15dab615-a110-4969-a6cf-2e2bb25543e8}, !- Handle
  Perimeter_bot_ZN_4 People,              !- Name
  {37a752c4-71fe-4f9e-a895-dfe868aec85e}, !- People Definition Name
  {37ce9555-3ae5-4455-a608-cef524cf6ae2}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Surface,
  {481ced1d-aba4-4f92-a3e7-ea5ef4d3c3a9}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c48c6e0-6f5b-4185-a6d3-37089e1a92de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d114f3d7-f2f4-45c1-b9e0-379a0ec87524}, !- Handle
  Perimeter_top_ZN_1_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {b280cf16-0d80-4a11-8244-70bac6e91e92}, !- Handle
  Perimeter_top_ZN_1_Lights,              !- Name
  {d114f3d7-f2f4-45c1-b9e0-379a0ec87524}, !- Lights Definition Name
  {d89ddb7a-1891-4042-815e-66c9b64e9120}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Surface,
  {8486ae2f-fcb3-4387-9baf-dce9f78efd86}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {5c491e27-20c3-4cb2-87d1-474fb5919a8b}, !- Construction Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {6dd07e67-7e0c-47c9-ac73-4446229fe1eb}, !- Handle
  SZ DSOA MidFloor_Plenum,                !- Name
  ,                                       !- Outdoor Air Method
  0.00944,                                !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {6f9400cb-d4d8-4c74-a864-bd338646f822}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee2f8789-aa9f-453d-a856-0c7833180f50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {d7021ec0-f43d-48f4-919b-b15c70502d7f}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value {BasedOnField A4}
  90,                                     !- Upper Limit Value {BasedOnField A4}
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {78c25ab4-6002-445c-8abd-3dbb3827a34a}, !- Handle
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {4b25ce08-0270-4702-b203-0c81e65c35bc}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4d6b5e-8575-4492-97ff-d5486c709cce}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5c491e27-20c3-4cb2-87d1-474fb5919a8b}, !- Construction Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8de5a3e2-a85c-457f-a454-1d915009eae8}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {070959c0-fa00-4ca2-bc64-257bfd9941ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {b1eb0860-7f93-4e85-85de-761de757fcfd}, !- Handle
  Core_top People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {bf005003-9e51-47f8-a4cd-8ad6228bd927}, !- Handle
  Core_top People,                        !- Name
  {b1eb0860-7f93-4e85-85de-761de757fcfd}, !- People Definition Name
  {7696b713-03f0-4079-810f-2abdf66cb336}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Surface,
  {ce21f1bc-45bf-4cb5-9b44-cf7da7655dc4}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99506cf8-c408-49f6-b27d-16124c39f6ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {b32a3fc2-e7a4-4d39-9178-93a499a1be52}, !- Handle
  Perimeter_bot_ZN_3_Infiltration,        !- Name
  {9d29d78a-2c30-4e12-822c-10ef4e66b733}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Meter,
  {a6ad3207-cea5-499a-9348-564217663b62}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {64742cf7-c260-42a3-a5a0-fe510eac0ac1}, !- Handle
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64447d5c-1bc0-475e-b344-505ac71b99b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {3cce30a2-9606-488f-b1eb-1bc897d53df6}, !- Handle
  Perimeter_mid_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e38bc592-0c8a-4e44-b20a-091fea773739}, !- Handle
  Perimeter_mid_ZN_2_PlugMisc_Equip,      !- Name
  {3cce30a2-9606-488f-b1eb-1bc897d53df6}, !- Electric Equipment Definition Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Surface,
  {6be1fc35-7a47-487e-9a74-02cdf027567b}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {930abccd-2237-4b28-9447-2b9f23da1e15}, !- Construction Name
  {258a5742-ab11-4a77-a230-d0a2caa465a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d01c3b24-d118-4ed9-bfb2-e8e63e4b1c09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {d00c35e9-4937-401a-933b-1bc5664c4aa9}, !- Handle
  Perimeter_mid_ZN_4_Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {6b3a0bfc-8c4e-4438-ad02-f853e3caaca6}, !- Handle
  Perimeter_mid_ZN_4_Lights,              !- Name
  {d00c35e9-4937-401a-933b-1bc5664c4aa9}, !- Lights Definition Name
  {66fa6cdf-ed40-4d52-a1c9-5f71515644e6}, !- Space or SpaceType Name
  {2f579a61-40a3-4496-8111-904034d2b691}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General Lights;                         !- End-Use Subcategory

OS:Surface,
  {d8346849-793c-4c21-8909-f946f6a87e8a}, !- Handle
  FirstFloor_Plenum_Ceiling_1,            !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {a791e343-c04f-493f-b119-5f876cc17449}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7448adab-2c00-4805-8517-fee3399fd6bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {06a40369-c303-454a-a9cc-c5ac33646e67}, !- Handle
  Perimeter_bot_ZN_2 Internal Mass Definition, !- Name
  {2f8de83b-4cb8-4859-a924-4c14f86bca1d}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  262.5244,                               !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {bf996df9-df99-463c-b925-065674e7792c}, !- Handle
  Perimeter_bot_ZN_2 Internal Mass,       !- Name
  {06a40369-c303-454a-a9cc-c5ac33646e67}, !- Internal Mass Definition Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e94ff418-330b-4c22-95b7-77d28ecd8188}, !- Handle
  Perimeter_top_ZN_3_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a909bebe-6321-4e49-9324-81cf4cf3402e}, !- Handle
  Perimeter_top_ZN_3_PlugMisc_Equip,      !- Name
  {e94ff418-330b-4c22-95b7-77d28ecd8188}, !- Electric Equipment Definition Name
  {42b108ce-dcc8-4d45-82b1-00ae88e22690}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Construction,
  {f8273813-4f9f-4bfc-b485-a919147fc376}, !- Handle
  AIR-WALL,                               !- Name
  ,                                       !- Surface Rendering Name
  {862923cf-d37b-4895-aec9-936acd2b211c}; !- Layer 1

OS:SpaceInfiltration:DesignFlowRate,
  {24363c8c-ed85-4388-b66a-982329c4740f}, !- Handle
  Perimeter_top_ZN_2_Infiltration,        !- Name
  {16de5d9b-10e4-4378-b606-9fe876e8e45b}, !- Space or SpaceType Name
  {d7edc7ee-3906-475f-beb5-b82c6069ed79}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {67bfa0f8-6f07-49f4-b0f3-eab42b4560be}, !- Handle
  Perimeter_bot_ZN_2_PlugMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {31904006-2576-4850-a736-c8ac50b971d7}, !- Handle
  Perimeter_bot_ZN_2_PlugMisc_Equip,      !- Name
  {67bfa0f8-6f07-49f4-b0f3-eab42b4560be}, !- Electric Equipment Definition Name
  {576fcb86-9d5a-41f1-94f8-0556a8de5ebc}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Surface,
  {4733b2f7-69e4-404e-84a3-b9536e5c4afc}, !- Handle
  MidFloor_Plenum_Ceiling_5,              !- Name
  RoofCeiling,                            !- Surface Type
  {0f1ad8a6-f92c-49f2-801a-03982d75724c}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f436e2a-de7f-4d37-b577-68a13544f1c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {9f761aa0-1640-41eb-9884-08a04f05cb40}, !- Handle
  Core_bottom_PlugMisc_Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.7014142917175,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {47837397-564d-44a6-b29f-2bd9ca4bd447}, !- Handle
  Core_bottom_PlugMisc_Equip,             !- Name
  {9f761aa0-1640-41eb-9884-08a04f05cb40}, !- Electric Equipment Definition Name
  {0ff3ecf5-90f6-493e-a8d3-13cf8e3ac743}, !- Space or SpaceType Name
  {94d90cc6-a312-4287-b79d-56fcb3520ea7}, !- Schedule Name
  ,                                       !- Multiplier
  MiscPlug;                               !- End-Use Subcategory

OS:Surface,
  {04f66964-cf2f-4732-96b3-1f4f14fdf757}, !- Handle
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {e5a15be0-b07b-4ec2-b2ab-ba0b91edbd26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a6e3642-e865-47b3-8816-f169f9b7d3a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {d18569fe-b473-410c-abcb-f3a65cd564df}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {F}

OS:Surface,
  {fb11bcd5-2a70-46b1-90eb-57d0dbe56550}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {b51ca8d8-cd9c-4ff8-b939-0c5da33c5a33}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {647a14d9-8466-45aa-80d1-8de4c6440a78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {a719bd38-754d-405d-b6ac-0ab6b8be689f}, !- Handle
  Core_mid People Definition,             !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  18.5787946653964,                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {4fc90c72-d09b-4eab-82e1-298520bb7255}, !- Handle
  Core_mid People,                        !- Name
  {a719bd38-754d-405d-b6ac-0ab6b8be689f}, !- People Definition Name
  {95337afa-964c-4401-89dd-b8a5f15f1c75}, !- Space or SpaceType Name
  {f9f5e2f6-2a22-4a6c-aae0-7cb5884f4793}, !- Number of People Schedule Name
  {936a89f3-7ea2-44d9-8464-19a654dc7982}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8989ef06-1d5b-4fbc-bcf0-5f60f699624b}, !- Work Efficiency Schedule Name
  {e5864eec-29bc-42cc-b891-8bcf30de8925}, !- Clothing Insulation Schedule Name
  {e73733c1-41db-4ce8-a0f2-0dae0b3bbb19}; !- Air Velocity Schedule Name

OS:Surface,
  {99506cf8-c408-49f6-b27d-16124c39f6ff}, !- Handle
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  {698ece55-3e27-4cb1-978f-ca22f5f454f2}, !- Construction Name
  {3c8566ca-154d-4a8d-acfd-33507e64b37c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce21f1bc-45bf-4cb5-9b44-cf7da7655dc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {4a2f7e9f-eaa5-44e2-8bef-bfdc5bf950ba}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {9fe018e8-09c0-486f-9e86-5a2071b7e50f}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {dc73ffa8-b6c5-4527-ba68-560f08d92e0e}; !- Handle

OS:WeatherFile,
  {b6604354-1e9d-4e40-b945-7d8d1342250e}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:files/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:Schedule:Constant,
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Handle
  Always On Discrete,                     !- Name
  {e3f6a708-6c60-49bf-ab08-e8a93e53e6c0}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e3f6a708-6c60-49bf-ab08-e8a93e53e6c0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {3c4a302a-c1b7-4932-85f5-ed6e9b976b54}, !- Handle
  Packaged Rooftop Air Conditioner,       !- Name
  ,                                       !- Controller List Name
  {aa7b0138-5c11-44ef-baaa-c9da06169dc5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e267b364-99cd-408b-aa2e-d18d77ed080e}, !- Supply Side Inlet Node Name
  {c254b779-77c1-4d59-a80d-e34baa21bf49}, !- Demand Side Outlet Node Name
  {1e86f0f4-a3fd-406e-8df7-a86dd972d276}, !- Demand Side Inlet Node Names
  {bb92cfb1-789e-4e86-bf05-120f63c154b2}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {aa7b0138-5c11-44ef-baaa-c9da06169dc5}, !- Handle
  Availability Manager Assignment List 1, !- Name
  {d940c9cb-0a66-495c-9dec-6ded3872177e}, !- Availability Manager Name 1
  {2bdc2b55-bca3-4c7a-bffc-809715deabed}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {d940c9cb-0a66-495c-9dec-6ded3872177e}, !- Handle
  Availability Manager Scheduled 1,       !- Name
  {73580358-c928-4a1c-9996-4e54c5afa7bc}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {2bdc2b55-bca3-4c7a-bffc-809715deabed}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {4c39b451-f49d-47e7-8581-58ab56a464ac}, !- Handle
  Node 1,                                 !- Name
  {e267b364-99cd-408b-aa2e-d18d77ed080e}, !- Inlet Port
  {68547d4e-080c-4e98-aa62-7cc6ba6ae4c7}; !- Outlet Port

OS:Node,
  {af92aac6-cafc-4428-a748-c9f3d7db8354}, !- Handle
  Node 2,                                 !- Name
  {7443167e-80a5-45b7-82c6-ae02a0c25c57}, !- Inlet Port
  {bb92cfb1-789e-4e86-bf05-120f63c154b2}; !- Outlet Port

OS:Connection,
  {e267b364-99cd-408b-aa2e-d18d77ed080e}, !- Handle
  {724beb31-92fb-42c5-8a5e-edc8b3cf1661}, !- Name
  {3c4a302a-c1b7-4932-85f5-ed6e9b976b54}, !- Source Object
  7,                                      !- Outlet Port
  {4c39b451-f49d-47e7-8581-58ab56a464ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb92cfb1-789e-4e86-bf05-120f63c154b2}, !- Handle
  {dc470f15-9d3c-48d7-86b9-29fb8b55ebff}, !- Name
  {af92aac6-cafc-4428-a748-c9f3d7db8354}, !- Source Object
  3,                                      !- Outlet Port
  {3c4a302a-c1b7-4932-85f5-ed6e9b976b54}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a681a3e2-5f2e-4a77-8699-22ab07ff74ed}, !- Handle
  Node 3,                                 !- Name
  {1e86f0f4-a3fd-406e-8df7-a86dd972d276}, !- Inlet Port
  {9e67563a-4032-4148-a817-cb361d2b2ea7}; !- Outlet Port

OS:Node,
  {a447f694-87d6-4d8c-8dc2-2797dfaf15a0}, !- Handle
  Node 4,                                 !- Name
  {9fabd569-0c91-4d73-a8f2-8b784927f24d}, !- Inlet Port
  {c254b779-77c1-4d59-a80d-e34baa21bf49}; !- Outlet Port

OS:Node,
  {7d271b03-4a44-41f5-9142-f002e50850d0}, !- Handle
  Node 5,                                 !- Name
  {0202ecc8-13e1-45e5-bef7-12752cf91a9a}, !- Inlet Port
  {1b28b2a1-71a3-43f1-ba17-07ed0da16808}; !- Outlet Port

OS:Connection,
  {1e86f0f4-a3fd-406e-8df7-a86dd972d276}, !- Handle
  {7ef9ab47-2d46-4ce1-80d3-aee797d54784}, !- Name
  {3c4a302a-c1b7-4932-85f5-ed6e9b976b54}, !- Source Object
  9,                                      !- Outlet Port
  {a681a3e2-5f2e-4a77-8699-22ab07ff74ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c254b779-77c1-4d59-a80d-e34baa21bf49}, !- Handle
  {ba4d5bef-e0b0-4c1e-b8e3-ca247a5649bf}, !- Name
  {a447f694-87d6-4d8c-8dc2-2797dfaf15a0}, !- Source Object
  3,                                      !- Outlet Port
  {3c4a302a-c1b7-4932-85f5-ed6e9b976b54}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1ebf2b81-ff94-44eb-a39d-35a2cd957181}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9e67563a-4032-4148-a817-cb361d2b2ea7}, !- Inlet Node Name
  {3aa67e16-ea4a-41be-9096-52dee0deef3d}, !- Outlet Node Name 1
  {ace4b1f4-9d2c-48e4-9c19-02a340cfe557}, !- Outlet Node Name 2
  {488f7f1a-3040-4c99-9b05-13b395fcea24}, !- Outlet Node Name 3
  {9b6e2140-854a-4f9e-8947-87a47cede563}, !- Outlet Node Name 4
  {c1eebf3f-e172-41a6-a134-d57ca5beb296}, !- Outlet Node Name 5
  ;                                       !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {76ef4cc5-037b-4448-ba6a-e13362fa2ae1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9fabd569-0c91-4d73-a8f2-8b784927f24d}, !- Outlet Node Name
  {0ccb42ed-ea48-42c2-afae-f0f48dff0201}, !- Inlet Node Name 1
  {67c4363f-53e0-48ca-8c21-46e3f20c90d1}, !- Inlet Node Name 2
  {803be0bf-1cef-4ce0-b235-62806715197c}, !- Inlet Node Name 3
  {5abb27e6-a56a-404d-ae2c-75698f6d789d}, !- Inlet Node Name 4
  {8097e454-93be-44e0-9094-246c67d784f0}, !- Inlet Node Name 5
  ;                                       !- Inlet Node Name 6

OS:Connection,
  {9e67563a-4032-4148-a817-cb361d2b2ea7}, !- Handle
  {d646ad5d-1c44-4f09-8db2-2a4aedd002ca}, !- Name
  {a681a3e2-5f2e-4a77-8699-22ab07ff74ed}, !- Source Object
  3,                                      !- Outlet Port
  {1ebf2b81-ff94-44eb-a39d-35a2cd957181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fabd569-0c91-4d73-a8f2-8b784927f24d}, !- Handle
  {eb0fc5f2-5b61-446f-a265-4f8720f92404}, !- Name
  {76ef4cc5-037b-4448-ba6a-e13362fa2ae1}, !- Source Object
  2,                                      !- Outlet Port
  {a447f694-87d6-4d8c-8dc2-2797dfaf15a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bf9fe3d8-4a56-4dd5-ba65-1f6326ffe408}, !- Handle
  {3c4a302a-c1b7-4932-85f5-ed6e9b976b54}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Coil:Cooling:DX:SingleSpeed,
  {9560b475-9668-4ded-a363-c134cc89ce54}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.1,                                    !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e99e920b-8216-4ab8-a54f-e14716d09ac1}, !- Air Inlet Node Name
  {7443167e-80a5-45b7-82c6-ae02a0c25c57}, !- Air Outlet Node Name
  {c76f9dff-7a98-4b74-885b-4bca4a63168b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4ea34caa-0f1c-4901-a1bb-5f6d63612923}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4433e6ac-ae89-4bc8-836b-4ef7f28bb205}, !- Energy Input Ratio Function of Temperature Curve Name
  {445d518a-6fcd-4f60-abd0-6f8f9e966d8c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6768441a-28ff-4fb0-bb28-f3b5a752efe9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c76f9dff-7a98-4b74-885b-4bca4a63168b}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {4ea34caa-0f1c-4901-a1bb-5f6d63612923}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {4433e6ac-ae89-4bc8-836b-4ef7f28bb205}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {445d518a-6fcd-4f60-abd0-6f8f9e966d8c}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {6768441a-28ff-4fb0-bb28-f3b5a752efe9}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:SetpointManager:SingleZone:Reheat,
  {9ec01691-f54d-4c61-be31-3686afc4ac93}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  45,                                     !- Maximum Supply Air Temperature {C}
  {e3b56457-9125-42da-ab35-c12cc61448ec}, !- Control Zone Name
  {af92aac6-cafc-4428-a748-c9f3d7db8354}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {e1b80c13-9283-4634-a63a-087ad10f601f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {26d0858b-1959-4685-8594-ab49f9c15da4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1cc1fa69-eb25-4c11-946b-7dba74ae5425}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1cc1fa69-eb25-4c11-946b-7dba74ae5425}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f396194c-8ef1-4207-bff5-b68001d9552e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {e1b80c13-9283-4634-a63a-087ad10f601f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8a67ac20-d67c-4e1e-bf07-a9c3ca97d21b}, !- Mixed Air Node Name
  {46500c28-672d-4536-ad97-1aaf081690c0}, !- Outdoor Air Stream Node Name
  {000e26a5-50f7-456d-95a3-03787b6890aa}, !- Relief Air Stream Node Name
  {68547d4e-080c-4e98-aa62-7cc6ba6ae4c7}; !- Return Air Stream Node Name

OS:Node,
  {8154d622-8779-458d-875f-93ee1618d2c7}, !- Handle
  Node 6,                                 !- Name
  ,                                       !- Inlet Port
  {46500c28-672d-4536-ad97-1aaf081690c0}; !- Outlet Port

OS:Connection,
  {46500c28-672d-4536-ad97-1aaf081690c0}, !- Handle
  {997df090-b611-4977-bdaf-38c1a865b765}, !- Name
  {8154d622-8779-458d-875f-93ee1618d2c7}, !- Source Object
  3,                                      !- Outlet Port
  {f396194c-8ef1-4207-bff5-b68001d9552e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {09b4cd31-7ea5-425e-bdce-0f0b40a14577}, !- Handle
  Node 7,                                 !- Name
  {000e26a5-50f7-456d-95a3-03787b6890aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {000e26a5-50f7-456d-95a3-03787b6890aa}, !- Handle
  {ee928c69-cd46-4725-aea2-b52f7e7de330}, !- Name
  {f396194c-8ef1-4207-bff5-b68001d9552e}, !- Source Object
  7,                                      !- Outlet Port
  {09b4cd31-7ea5-425e-bdce-0f0b40a14577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68547d4e-080c-4e98-aa62-7cc6ba6ae4c7}, !- Handle
  {0057205b-28b7-4510-8b8f-fe9357928a4d}, !- Name
  {4c39b451-f49d-47e7-8581-58ab56a464ac}, !- Source Object
  3,                                      !- Outlet Port
  {f396194c-8ef1-4207-bff5-b68001d9552e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {80061efa-328e-451b-b9ef-86032ce373a2}, !- Handle
  Node 8,                                 !- Name
  {8a67ac20-d67c-4e1e-bf07-a9c3ca97d21b}, !- Inlet Port
  {72316377-7d2b-4240-98a2-b5e1b0efb6ce}; !- Outlet Port

OS:Connection,
  {8a67ac20-d67c-4e1e-bf07-a9c3ca97d21b}, !- Handle
  {158aa359-3d65-4891-adad-7382ee5bbdac}, !- Name
  {f396194c-8ef1-4207-bff5-b68001d9552e}, !- Source Object
  5,                                      !- Outlet Port
  {80061efa-328e-451b-b9ef-86032ce373a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {293eb9a0-7b15-4ecd-b7c4-bd88b557dff4}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {9f4faa78-e99b-4d7c-94b7-1e388bb9e128}, !- Handle
  Node 10,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ce87962b-f4eb-46fe-ae6a-60809dbed593}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {3aa67e16-ea4a-41be-9096-52dee0deef3d}, !- Inlet Air Node Name
  {0202ecc8-13e1-45e5-bef7-12752cf91a9a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {3aa67e16-ea4a-41be-9096-52dee0deef3d}, !- Handle
  {efb662b9-057c-4903-b3e6-3d792b7db471}, !- Name
  {1ebf2b81-ff94-44eb-a39d-35a2cd957181}, !- Source Object
  3,                                      !- Outlet Port
  {ce87962b-f4eb-46fe-ae6a-60809dbed593}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0202ecc8-13e1-45e5-bef7-12752cf91a9a}, !- Handle
  {041ff31c-aa69-4999-a5a8-90db4b8dccc8}, !- Name
  {ce87962b-f4eb-46fe-ae6a-60809dbed593}, !- Source Object
  4,                                      !- Outlet Port
  {7d271b03-4a44-41f5-9142-f002e50850d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {702187a9-c2c2-416c-a785-0a2a7f170ee5}, ! Handle
  Elec Htg Coil,                          ! Name
  {3878002d-77c8-42e9-99b5-4abf3b023930}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {257105d0-26a5-40fa-809d-bb7460851dac}, ! Air Inlet Node Name
  {5a16624d-f9be-4208-942d-7fdc16442b32}, ! Air Outlet Node Name
  {0e5c9cf5-a71b-4f29-89fa-8467ccec0bb2}; !- Temperature Setpoint Node Name

OS:Schedule:Constant,
  {3878002d-77c8-42e9-99b5-4abf3b023930}, !- Handle
  Always On Discrete 1,                   !- Name
  {82a59dc3-c887-46f9-af79-303021b94530}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {82a59dc3-c887-46f9-af79-303021b94530}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {0e5c9cf5-a71b-4f29-89fa-8467ccec0bb2}, !- Handle
  Node 11,                                !- Name
  {5a16624d-f9be-4208-942d-7fdc16442b32}, !- Inlet Port
  {e99e920b-8216-4ab8-a54f-e14716d09ac1}; !- Outlet Port

OS:Connection,
  {5a16624d-f9be-4208-942d-7fdc16442b32}, !- Handle
  {384ad934-d45d-4f4d-bd30-cf484187b9b4}, !- Name
  {702187a9-c2c2-416c-a785-0a2a7f170ee5}, !- Source Object
  6,                                      !- Outlet Port
  {0e5c9cf5-a71b-4f29-89fa-8467ccec0bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e99e920b-8216-4ab8-a54f-e14716d09ac1}, !- Handle
  {9edcbfaa-8c08-417e-88cc-5af9018a7ca1}, !- Name
  {0e5c9cf5-a71b-4f29-89fa-8467ccec0bb2}, !- Source Object
  3,                                      !- Outlet Port
  {9560b475-9668-4ded-a363-c134cc89ce54}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7443167e-80a5-45b7-82c6-ae02a0c25c57}, !- Handle
  {49c97fd6-61b1-457a-8662-2580a843ef70}, !- Name
  {9560b475-9668-4ded-a363-c134cc89ce54}, !- Source Object
  9,                                      !- Outlet Port
  {af92aac6-cafc-4428-a748-c9f3d7db8354}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {01b796d2-52e0-4871-aa74-f6070d622561}, ! Handle
  Const Spd Fan,                          ! Name
  {baa794ca-bb10-4dbc-a9e0-caf738efeae2}, ! Availability Schedule Name
  0.5915,                                 ! Fan Efficiency
  1109.648,                               ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  0.91,                                   ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {72316377-7d2b-4240-98a2-b5e1b0efb6ce}, ! Air Inlet Node Name
  {222663ef-6863-408a-b8f5-e6ffdb2364c1}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {9cb1e343-e1e8-4e84-9e5e-400286118a94}, !- Handle
  Node 12,                                !- Name
  {222663ef-6863-408a-b8f5-e6ffdb2364c1}, !- Inlet Port
  {257105d0-26a5-40fa-809d-bb7460851dac}; !- Outlet Port

OS:Connection,
  {72316377-7d2b-4240-98a2-b5e1b0efb6ce}, !- Handle
  {5651d16f-2fe0-4e54-9113-cc42ace46671}, !- Name
  {80061efa-328e-451b-b9ef-86032ce373a2}, !- Source Object
  3,                                      !- Outlet Port
  {01b796d2-52e0-4871-aa74-f6070d622561}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {222663ef-6863-408a-b8f5-e6ffdb2364c1}, !- Handle
  {81b7ebac-3d2b-4403-8850-d6ddfcf1978b}, !- Name
  {01b796d2-52e0-4871-aa74-f6070d622561}, !- Source Object
  9,                                      !- Outlet Port
  {9cb1e343-e1e8-4e84-9e5e-400286118a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257105d0-26a5-40fa-809d-bb7460851dac}, !- Handle
  {bb6f9c7b-b00b-40b9-b5e1-6392a00d2708}, !- Name
  {9cb1e343-e1e8-4e84-9e5e-400286118a94}, !- Source Object
  3,                                      !- Outlet Port
  {702187a9-c2c2-416c-a785-0a2a7f170ee5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {86de599e-ad95-49df-acfb-4a9c2d8a5a79}, !- Handle
  Node 13,                                !- Name
  {c00ee10a-3209-4ef7-96fc-313201efdcc9}, !- Inlet Port
  {0ccb42ed-ea48-42c2-afae-f0f48dff0201}; !- Outlet Port

OS:Connection,
  {1b28b2a1-71a3-43f1-ba17-07ed0da16808}, !- Handle
  {c30de96d-54e3-4a01-b8ad-922ec61b31d2}, !- Name
  {7d271b03-4a44-41f5-9142-f002e50850d0}, !- Source Object
  3,                                      !- Outlet Port
  {333042a8-8940-4543-97b9-2a1eb59501cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c00ee10a-3209-4ef7-96fc-313201efdcc9}, !- Handle
  {9a7d6fa2-a614-4408-83fe-48a4325971b7}, !- Name
  {e3b56457-9125-42da-ab35-c12cc61448ec}, !- Source Object
  12,                                     !- Outlet Port
  {86de599e-ad95-49df-acfb-4a9c2d8a5a79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ccb42ed-ea48-42c2-afae-f0f48dff0201}, !- Handle
  {8ca2dff2-24aa-40bd-84c5-a6b9c838a8d3}, !- Name
  {86de599e-ad95-49df-acfb-4a9c2d8a5a79}, !- Source Object
  3,                                      !- Outlet Port
  {76ef4cc5-037b-4448-ba6a-e13362fa2ae1}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cb0dc150-bbdf-4ab1-8a19-6cf419aeaff9}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {ace4b1f4-9d2c-48e4-9c19-02a340cfe557}, !- Inlet Air Node Name
  {d2bd2114-bf3c-4578-a928-491c23fffbf6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1cfd06ea-8274-45a3-8947-c18d6ebffa27}, !- Handle
  Node 14,                                !- Name
  {d2bd2114-bf3c-4578-a928-491c23fffbf6}, !- Inlet Port
  {787cdc1d-e6d4-45e0-a965-f358080eb34e}; !- Outlet Port

OS:Node,
  {e8f555e6-82a7-408d-a326-005c591ae5f0}, !- Handle
  Node 15,                                !- Name
  {8537aa2d-e4c7-45ce-8863-58652d59dca5}, !- Inlet Port
  {67c4363f-53e0-48ca-8c21-46e3f20c90d1}; !- Outlet Port

OS:Connection,
  {787cdc1d-e6d4-45e0-a965-f358080eb34e}, !- Handle
  {7653eba2-6c80-4ce2-a449-45d859153d1f}, !- Name
  {1cfd06ea-8274-45a3-8947-c18d6ebffa27}, !- Source Object
  3,                                      !- Outlet Port
  {3b137c13-965c-4f95-8f12-c43cd8007b8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8537aa2d-e4c7-45ce-8863-58652d59dca5}, !- Handle
  {28b12144-6d58-4911-93ba-d2561f507179}, !- Name
  {8a9582b4-f492-47c8-9ecb-9b23e8b26ae5}, !- Source Object
  12,                                     !- Outlet Port
  {e8f555e6-82a7-408d-a326-005c591ae5f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c4363f-53e0-48ca-8c21-46e3f20c90d1}, !- Handle
  {00fca3c4-a8f3-4462-ac08-30b68d31e070}, !- Name
  {e8f555e6-82a7-408d-a326-005c591ae5f0}, !- Source Object
  3,                                      !- Outlet Port
  {76ef4cc5-037b-4448-ba6a-e13362fa2ae1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ace4b1f4-9d2c-48e4-9c19-02a340cfe557}, !- Handle
  {20be5adb-51c1-4442-8412-c87b50c9fa16}, !- Name
  {1ebf2b81-ff94-44eb-a39d-35a2cd957181}, !- Source Object
  4,                                      !- Outlet Port
  {cb0dc150-bbdf-4ab1-8a19-6cf419aeaff9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2bd2114-bf3c-4578-a928-491c23fffbf6}, !- Handle
  {2d049b8d-cb0b-4af9-8bdf-55404b0a2b40}, !- Name
  {cb0dc150-bbdf-4ab1-8a19-6cf419aeaff9}, !- Source Object
  4,                                      !- Outlet Port
  {1cfd06ea-8274-45a3-8947-c18d6ebffa27}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ab3f6320-b995-4f9c-aa9a-e069b77f5f76}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {488f7f1a-3040-4c99-9b05-13b395fcea24}, !- Inlet Air Node Name
  {7f6bb3d9-d93d-4ab7-a5dc-584ff0a0e184}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bcaf6fdb-eb8e-477c-9c1c-d89540eff4bb}, !- Handle
  Node 16,                                !- Name
  {7f6bb3d9-d93d-4ab7-a5dc-584ff0a0e184}, !- Inlet Port
  {7cf53dc1-7a08-4e8a-bd52-6af9bc612da4}; !- Outlet Port

OS:Node,
  {5849cbdd-b01d-45e5-9590-df56caa51040}, !- Handle
  Node 17,                                !- Name
  {c1d94a3c-c3be-4221-a559-7907b0d67eae}, !- Inlet Port
  {803be0bf-1cef-4ce0-b235-62806715197c}; !- Outlet Port

OS:Connection,
  {7cf53dc1-7a08-4e8a-bd52-6af9bc612da4}, !- Handle
  {e3e9d1f6-0e78-4063-8f21-4002a53e2ee2}, !- Name
  {bcaf6fdb-eb8e-477c-9c1c-d89540eff4bb}, !- Source Object
  3,                                      !- Outlet Port
  {f72b7cf5-9f87-432e-8329-92e67e77df56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1d94a3c-c3be-4221-a559-7907b0d67eae}, !- Handle
  {57b51e5e-6bc3-4bfb-9a3d-d541e0dbf0ce}, !- Name
  {ea1417a2-40c6-4b6d-9c11-d9dc035fcdb2}, !- Source Object
  12,                                     !- Outlet Port
  {5849cbdd-b01d-45e5-9590-df56caa51040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803be0bf-1cef-4ce0-b235-62806715197c}, !- Handle
  {ef6a8427-ba9d-47c2-84ef-c944e5037652}, !- Name
  {5849cbdd-b01d-45e5-9590-df56caa51040}, !- Source Object
  3,                                      !- Outlet Port
  {76ef4cc5-037b-4448-ba6a-e13362fa2ae1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {488f7f1a-3040-4c99-9b05-13b395fcea24}, !- Handle
  {bea1ad84-0de1-4cfd-a452-399d5022ea7d}, !- Name
  {1ebf2b81-ff94-44eb-a39d-35a2cd957181}, !- Source Object
  5,                                      !- Outlet Port
  {ab3f6320-b995-4f9c-aa9a-e069b77f5f76}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f6bb3d9-d93d-4ab7-a5dc-584ff0a0e184}, !- Handle
  {b404ab92-262d-466d-802a-aeb35f45addf}, !- Name
  {ab3f6320-b995-4f9c-aa9a-e069b77f5f76}, !- Source Object
  4,                                      !- Outlet Port
  {bcaf6fdb-eb8e-477c-9c1c-d89540eff4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {36e63d1a-bf67-45b4-9185-2762002205ef}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {9b6e2140-854a-4f9e-8947-87a47cede563}, !- Inlet Air Node Name
  {15b5cc3c-b811-49cb-93ce-8946d30cc3a8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26cd32d6-f795-4da4-a9c4-b70754079ce6}, !- Handle
  Node 18,                                !- Name
  {15b5cc3c-b811-49cb-93ce-8946d30cc3a8}, !- Inlet Port
  {2d9c2e0f-3a0c-479c-9dfe-341d8eb9dd97}; !- Outlet Port

OS:Node,
  {d07f478c-2a65-485c-a31a-e3218c203357}, !- Handle
  Node 19,                                !- Name
  {420e8f38-0fda-4125-bf07-df5da4c72d22}, !- Inlet Port
  {5abb27e6-a56a-404d-ae2c-75698f6d789d}; !- Outlet Port

OS:Connection,
  {2d9c2e0f-3a0c-479c-9dfe-341d8eb9dd97}, !- Handle
  {8f2013bb-e648-4f9b-9df1-627e56edde30}, !- Name
  {26cd32d6-f795-4da4-a9c4-b70754079ce6}, !- Source Object
  3,                                      !- Outlet Port
  {bc1bbaf2-56c8-431c-a6f8-37a03aab269c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {420e8f38-0fda-4125-bf07-df5da4c72d22}, !- Handle
  {f9d04bcb-e639-4299-bc87-b35b0e3205fe}, !- Name
  {ebb59530-06b4-42dc-abeb-7c2314d0e701}, !- Source Object
  12,                                     !- Outlet Port
  {d07f478c-2a65-485c-a31a-e3218c203357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5abb27e6-a56a-404d-ae2c-75698f6d789d}, !- Handle
  {6ce0caa0-f78d-43f1-8b6c-800000e9ea1a}, !- Name
  {d07f478c-2a65-485c-a31a-e3218c203357}, !- Source Object
  3,                                      !- Outlet Port
  {76ef4cc5-037b-4448-ba6a-e13362fa2ae1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {9b6e2140-854a-4f9e-8947-87a47cede563}, !- Handle
  {fda8daf3-da46-46c3-b062-336a9c6a332c}, !- Name
  {1ebf2b81-ff94-44eb-a39d-35a2cd957181}, !- Source Object
  6,                                      !- Outlet Port
  {36e63d1a-bf67-45b4-9185-2762002205ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15b5cc3c-b811-49cb-93ce-8946d30cc3a8}, !- Handle
  {c585ee3c-4353-46bb-9979-0a172f926e06}, !- Name
  {36e63d1a-bf67-45b4-9185-2762002205ef}, !- Source Object
  4,                                      !- Outlet Port
  {26cd32d6-f795-4da4-a9c4-b70754079ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {bc55fb8c-1246-4176-9715-2da12290fac4}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {c1eebf3f-e172-41a6-a134-d57ca5beb296}, !- Inlet Air Node Name
  {c689f38d-7b18-4503-8253-f9cbb913531f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3b3d6f87-4de8-4b2c-92cd-243157832ce7}, !- Handle
  Node 20,                                !- Name
  {c689f38d-7b18-4503-8253-f9cbb913531f}, !- Inlet Port
  {caf6cb05-b630-44f0-8d12-791f60fe496a}; !- Outlet Port

OS:Node,
  {064fd60c-e045-4fcd-858f-d938a3f7a607}, !- Handle
  Node 21,                                !- Name
  {97b976a2-a0ea-449b-ab3e-a0734aa57cc0}, !- Inlet Port
  {8097e454-93be-44e0-9094-246c67d784f0}; !- Outlet Port

OS:Connection,
  {caf6cb05-b630-44f0-8d12-791f60fe496a}, !- Handle
  {5c33777c-7da4-46fe-87ad-1743511a329d}, !- Name
  {3b3d6f87-4de8-4b2c-92cd-243157832ce7}, !- Source Object
  3,                                      !- Outlet Port
  {be7b4f77-0d71-4db5-ba30-5892e8e5fd39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97b976a2-a0ea-449b-ab3e-a0734aa57cc0}, !- Handle
  {a0790b1c-a0f7-4cf9-a809-1f28d546f254}, !- Name
  {f0a4f407-6a13-4b29-a2d1-9e48ea29aeb5}, !- Source Object
  12,                                     !- Outlet Port
  {064fd60c-e045-4fcd-858f-d938a3f7a607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8097e454-93be-44e0-9094-246c67d784f0}, !- Handle
  {c050023b-a6dc-4772-953c-acd14f27ba0b}, !- Name
  {064fd60c-e045-4fcd-858f-d938a3f7a607}, !- Source Object
  3,                                      !- Outlet Port
  {76ef4cc5-037b-4448-ba6a-e13362fa2ae1}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c1eebf3f-e172-41a6-a134-d57ca5beb296}, !- Handle
  {15c17ca6-6d39-4e93-a670-e2e0ae751230}, !- Name
  {1ebf2b81-ff94-44eb-a39d-35a2cd957181}, !- Source Object
  7,                                      !- Outlet Port
  {bc55fb8c-1246-4176-9715-2da12290fac4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c689f38d-7b18-4503-8253-f9cbb913531f}, !- Handle
  {6dfa5dfa-0cd0-488b-9417-41aa8c296fab}, !- Name
  {bc55fb8c-1246-4176-9715-2da12290fac4}, !- Source Object
  4,                                      !- Outlet Port
  {3b3d6f87-4de8-4b2c-92cd-243157832ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f75af25a-66d5-4480-99ae-a15a16436d47}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {064d95ce-fa43-4a84-8b4e-946eefc968b6}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {5066d760-6232-4c1d-9795-ca3199e174ff}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {9bccb675-30dc-4605-94c1-7c0b4261da17}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {d24b0718-a6ca-484c-8b0a-e334d6bf635c}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {35f4a7fe-07ba-4962-aeb0-68f70db81e06}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {91a7cae5-db20-4a67-a357-7cc63ac49a37}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  100,                                    !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {0cd5b665-3c24-4c6d-8fe5-763ead6ed03c}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {02a9a8de-38c7-4a74-a442-54887745bfb9}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {6217be94-0359-4c31-9494-9de2f3cd599e}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {73580358-c928-4a1c-9996-4e54c5afa7bc}, !- Handle
  HVAC Operation Schedule,                !- Name
  {e3f6a708-6c60-49bf-ab08-e8a93e53e6c0}, !- Schedule Type Limits Name
  {7063bf36-9a9c-4425-8867-5a0afb8b3b16}, !- Default Day Schedule Name
  {147b2e48-1912-4f44-be89-9d095c5afd67}, !- Summer Design Day Schedule Name
  {83e85cad-da6e-4977-b0ac-3762a166b275}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7063bf36-9a9c-4425-8867-5a0afb8b3b16}, !- Handle
  Schedule Day 1,                         !- Name
  {e3f6a708-6c60-49bf-ab08-e8a93e53e6c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {147b2e48-1912-4f44-be89-9d095c5afd67}, !- Handle
  Schedule Day 3,                         !- Name
  {e3f6a708-6c60-49bf-ab08-e8a93e53e6c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {83e85cad-da6e-4977-b0ac-3762a166b275}, !- Handle
  Schedule Day 5,                         !- Name
  {e3f6a708-6c60-49bf-ab08-e8a93e53e6c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {394483c6-c058-4b05-b8f3-737961dd5522}, !- Handle
  Schedule Day 6,                         !- Name
  {e3f6a708-6c60-49bf-ab08-e8a93e53e6c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {44bfe200-d949-436e-a01c-0facbb5b312f}, !- Handle
  Schedule Rule 1,                        !- Name
  {73580358-c928-4a1c-9996-4e54c5afa7bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {213e344b-2c7d-48cc-8f88-90feacff25eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Day,
  {213e344b-2c7d-48cc-8f88-90feacff25eb}, !- Handle
  Schedule Day 7,                         !- Name
  {e3f6a708-6c60-49bf-ab08-e8a93e53e6c0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {91565df1-c7f8-4f89-9d67-aed716f1dc5c}, !- Handle
  Packaged Rooftop Air Conditioner 1,     !- Name
  ,                                       !- Controller List Name
  {5cc7d4ba-e6ce-44ea-8bf5-f83e4f1e5898}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7fc665f2-1431-4457-99a1-fc83104dd2d9}, !- Supply Side Inlet Node Name
  {51988e30-86c1-4bca-b853-4ca878891d37}, !- Demand Side Outlet Node Name
  {1cd85646-8427-4178-88cc-e0613c111a42}, !- Demand Side Inlet Node Names
  {01f9f957-b217-493d-a924-54cafeae47ca}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {5cc7d4ba-e6ce-44ea-8bf5-f83e4f1e5898}, !- Handle
  Availability Manager Assignment List 2, !- Name
  {752d7fb8-7a6a-4bd7-96a0-54985c405508}, !- Availability Manager Name 1
  {43ef51d6-cb15-47a9-9eeb-9de2fa330994}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {752d7fb8-7a6a-4bd7-96a0-54985c405508}, !- Handle
  Availability Manager Scheduled 2,       !- Name
  {73580358-c928-4a1c-9996-4e54c5afa7bc}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {43ef51d6-cb15-47a9-9eeb-9de2fa330994}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {cd9149da-4adf-4ebc-94c4-4b3d1e62d8b6}, !- Handle
  Node 24,                                !- Name
  {7fc665f2-1431-4457-99a1-fc83104dd2d9}, !- Inlet Port
  {6da401a4-6191-48ec-981a-dc3ad8aa4b21}; !- Outlet Port

OS:Node,
  {3fc3560b-3a9c-41d4-9bf2-de56172c6c65}, !- Handle
  Node 25,                                !- Name
  {8098d228-1937-4fd1-bc41-3de8f8081e5b}, !- Inlet Port
  {01f9f957-b217-493d-a924-54cafeae47ca}; !- Outlet Port

OS:Connection,
  {7fc665f2-1431-4457-99a1-fc83104dd2d9}, !- Handle
  {e9aa0e85-606a-4f13-8fe4-492ef0185bcd}, !- Name
  {91565df1-c7f8-4f89-9d67-aed716f1dc5c}, !- Source Object
  7,                                      !- Outlet Port
  {cd9149da-4adf-4ebc-94c4-4b3d1e62d8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f9f957-b217-493d-a924-54cafeae47ca}, !- Handle
  {eefb44fe-548f-4547-b596-16f5afed3edc}, !- Name
  {3fc3560b-3a9c-41d4-9bf2-de56172c6c65}, !- Source Object
  3,                                      !- Outlet Port
  {91565df1-c7f8-4f89-9d67-aed716f1dc5c}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bbdce7bb-91f1-43f3-bd09-4e92da3b8b2b}, !- Handle
  Node 26,                                !- Name
  {1cd85646-8427-4178-88cc-e0613c111a42}, !- Inlet Port
  {e537ec35-c585-4da3-8cdb-4738cdfc3bf6}; !- Outlet Port

OS:Node,
  {6e08a610-39be-4574-8ddd-e35d6c6a1558}, !- Handle
  Node 27,                                !- Name
  {686242c6-2310-486e-b8aa-2ca28cb1e1e8}, !- Inlet Port
  {51988e30-86c1-4bca-b853-4ca878891d37}; !- Outlet Port

OS:Node,
  {844f968a-c51e-46c1-b130-8c7617f57b90}, !- Handle
  Node 28,                                !- Name
  {8c362093-d257-4260-98d1-688cc88cf280}, !- Inlet Port
  {d61eb29c-1bdb-4e80-93bf-a3b589767a9b}; !- Outlet Port

OS:Connection,
  {1cd85646-8427-4178-88cc-e0613c111a42}, !- Handle
  {b06a4b07-d290-4bc8-9c8a-a05055d9096b}, !- Name
  {91565df1-c7f8-4f89-9d67-aed716f1dc5c}, !- Source Object
  9,                                      !- Outlet Port
  {bbdce7bb-91f1-43f3-bd09-4e92da3b8b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51988e30-86c1-4bca-b853-4ca878891d37}, !- Handle
  {7aa477ff-9a80-4f39-8e12-608f6ad61525}, !- Name
  {6e08a610-39be-4574-8ddd-e35d6c6a1558}, !- Source Object
  3,                                      !- Outlet Port
  {91565df1-c7f8-4f89-9d67-aed716f1dc5c}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94e455f9-abd2-4013-b6c4-29dc5b6ee532}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e537ec35-c585-4da3-8cdb-4738cdfc3bf6}, !- Inlet Node Name
  {137aefae-df64-4709-916e-3bf404ae5829}, !- Outlet Node Name 1
  {eaeec540-6dbb-47dc-9de2-44ed8c23921f}, !- Outlet Node Name 2
  {89fb36ac-ce29-4c72-8e60-ec0cbcc89aeb}, !- Outlet Node Name 3
  {496e5fe9-d2c9-4053-ba96-d5a7fbd7d4b3}, !- Outlet Node Name 4
  {28119718-7ec3-46e2-89b6-a2e469ea76ed}, !- Outlet Node Name 5
  ;                                       !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {6871b8f8-3a8c-4bd4-91d6-96ac8269155b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {686242c6-2310-486e-b8aa-2ca28cb1e1e8}, !- Outlet Node Name
  {dce7420f-da79-4f06-b202-cfe8b57a41e6}, !- Inlet Node Name 1
  {a1c727d6-3f3a-4eb6-894a-414155dfeb6a}, !- Inlet Node Name 2
  {fec4f081-1d25-42a4-ab8f-4708fba7dd2d}, !- Inlet Node Name 3
  {61e0dd3d-dd6d-4827-9b03-6f6679d5bd8c}, !- Inlet Node Name 4
  {5b0387ec-e4b6-45b4-a563-3084e0c82a3f}, !- Inlet Node Name 5
  ;                                       !- Inlet Node Name 6

OS:Connection,
  {e537ec35-c585-4da3-8cdb-4738cdfc3bf6}, !- Handle
  {555215a6-1cf8-43d6-bf12-b0d07d70bef3}, !- Name
  {bbdce7bb-91f1-43f3-bd09-4e92da3b8b2b}, !- Source Object
  3,                                      !- Outlet Port
  {94e455f9-abd2-4013-b6c4-29dc5b6ee532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686242c6-2310-486e-b8aa-2ca28cb1e1e8}, !- Handle
  {a8245f5a-a872-4762-8787-0dd192890e6e}, !- Name
  {6871b8f8-3a8c-4bd4-91d6-96ac8269155b}, !- Source Object
  2,                                      !- Outlet Port
  {6e08a610-39be-4574-8ddd-e35d6c6a1558}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b5f4e607-0338-4790-99d3-939a09238382}, !- Handle
  {91565df1-c7f8-4f89-9d67-aed716f1dc5c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Coil:Cooling:DX:SingleSpeed,
  {bfda1cde-9f0d-47d9-8cf3-5e0a455394db}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c4290d5c-5af8-4eba-95ac-be41aca529b8}, !- Air Inlet Node Name
  {8098d228-1937-4fd1-bc41-3de8f8081e5b}, !- Air Outlet Node Name
  {d8889d05-2777-43e9-893d-4cfc2f7aa351}, !- Total Cooling Capacity Function of Temperature Curve Name
  {69798fa0-7ac1-4278-90f2-faa0ae004921}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c3c3a8f1-85a1-4ce1-971e-9ab833915539}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5d69edd-d104-4cae-a1ce-1d0bb6005e57}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8505185-1a8d-41b2-a398-98876772cf8a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d8889d05-2777-43e9-893d-4cfc2f7aa351}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {69798fa0-7ac1-4278-90f2-faa0ae004921}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c3c3a8f1-85a1-4ce1-971e-9ab833915539}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a5d69edd-d104-4cae-a1ce-1d0bb6005e57}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d8505185-1a8d-41b2-a398-98876772cf8a}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:SetpointManager:SingleZone:Reheat,
  {08af372e-572e-49fe-8521-4ce59a95823e}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  46,                                     !- Maximum Supply Air Temperature {C}
  {efd3f867-4857-4567-9eb6-5050a2e61d9b}, !- Control Zone Name
  {3fc3560b-3a9c-41d4-9bf2-de56172c6c65}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {04248547-c037-4e83-a1f4-89d53dd83a46}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0488ef58-e326-43fb-8b07-80fc070ee884}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0488ef58-e326-43fb-8b07-80fc070ee884}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e44ca2c5-084a-480e-bd15-e9797ecf0000}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {04248547-c037-4e83-a1f4-89d53dd83a46}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76356bf3-d11a-4c45-bec8-2eea8c5e796c}, !- Mixed Air Node Name
  {348c6ed4-ceb5-4221-8520-888d91376686}, !- Outdoor Air Stream Node Name
  {a40786d1-cf3d-4180-8a20-0bea4f16ca7e}, !- Relief Air Stream Node Name
  {6da401a4-6191-48ec-981a-dc3ad8aa4b21}; !- Return Air Stream Node Name

OS:Node,
  {7bdfe7cd-32d2-4beb-90d8-59bf4687c425}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {348c6ed4-ceb5-4221-8520-888d91376686}; !- Outlet Port

OS:Connection,
  {348c6ed4-ceb5-4221-8520-888d91376686}, !- Handle
  {32ad2cad-890d-43fa-8755-0887c128209e}, !- Name
  {7bdfe7cd-32d2-4beb-90d8-59bf4687c425}, !- Source Object
  3,                                      !- Outlet Port
  {e44ca2c5-084a-480e-bd15-e9797ecf0000}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f1e3f78-fd73-4d2a-adec-8e035cceb609}, !- Handle
  Node 30,                                !- Name
  {a40786d1-cf3d-4180-8a20-0bea4f16ca7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a40786d1-cf3d-4180-8a20-0bea4f16ca7e}, !- Handle
  {5c55e618-579f-4f41-960a-3d9e39ca757b}, !- Name
  {e44ca2c5-084a-480e-bd15-e9797ecf0000}, !- Source Object
  7,                                      !- Outlet Port
  {6f1e3f78-fd73-4d2a-adec-8e035cceb609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da401a4-6191-48ec-981a-dc3ad8aa4b21}, !- Handle
  {8665eafb-15ce-4ddd-8d08-40dcc48156b1}, !- Name
  {cd9149da-4adf-4ebc-94c4-4b3d1e62d8b6}, !- Source Object
  3,                                      !- Outlet Port
  {e44ca2c5-084a-480e-bd15-e9797ecf0000}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {837504ed-2b0a-4e33-aaf7-0553c7673135}, !- Handle
  Node 31,                                !- Name
  {76356bf3-d11a-4c45-bec8-2eea8c5e796c}, !- Inlet Port
  {4a57eb6d-bc5d-4ce8-9332-b15f29893f3f}; !- Outlet Port

OS:Connection,
  {76356bf3-d11a-4c45-bec8-2eea8c5e796c}, !- Handle
  {1b772f08-c85c-4fdf-bbaf-00f62f7f3051}, !- Name
  {e44ca2c5-084a-480e-bd15-e9797ecf0000}, !- Source Object
  5,                                      !- Outlet Port
  {837504ed-2b0a-4e33-aaf7-0553c7673135}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {813d5d72-704c-481b-9142-a98ddf2f7a6f}, !- Handle
  Node 32,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {dc816f43-c35b-479b-9c11-d0ed6edddf3f}, !- Handle
  Node 33,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cfd61125-df48-493a-bd86-794dabed7854}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {137aefae-df64-4709-916e-3bf404ae5829}, !- Inlet Air Node Name
  {8c362093-d257-4260-98d1-688cc88cf280}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {137aefae-df64-4709-916e-3bf404ae5829}, !- Handle
  {6e215f14-4ca3-4c9f-945c-147b2ad34ebc}, !- Name
  {94e455f9-abd2-4013-b6c4-29dc5b6ee532}, !- Source Object
  3,                                      !- Outlet Port
  {cfd61125-df48-493a-bd86-794dabed7854}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c362093-d257-4260-98d1-688cc88cf280}, !- Handle
  {1fd5ecfa-b561-40df-94d1-786ffcd8a156}, !- Name
  {cfd61125-df48-493a-bd86-794dabed7854}, !- Source Object
  4,                                      !- Outlet Port
  {844f968a-c51e-46c1-b130-8c7617f57b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f135eaf-f38a-4c21-b00a-3dd2b693ba48}, !- Handle
  Node 34,                                !- Name
  {2ccc3f65-0f50-472a-8304-2674fa2ae65c}, !- Inlet Port
  {dce7420f-da79-4f06-b202-cfe8b57a41e6}; !- Outlet Port

OS:Connection,
  {d61eb29c-1bdb-4e80-93bf-a3b589767a9b}, !- Handle
  {d9e23538-cd6d-4eb7-97f4-8ba86c31b891}, !- Name
  {844f968a-c51e-46c1-b130-8c7617f57b90}, !- Source Object
  3,                                      !- Outlet Port
  {40918b82-a480-4d73-b24c-4f5c0c06dbc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ccc3f65-0f50-472a-8304-2674fa2ae65c}, !- Handle
  {f3b20f77-abdb-454f-be9b-2f930de12661}, !- Name
  {efd3f867-4857-4567-9eb6-5050a2e61d9b}, !- Source Object
  12,                                     !- Outlet Port
  {2f135eaf-f38a-4c21-b00a-3dd2b693ba48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce7420f-da79-4f06-b202-cfe8b57a41e6}, !- Handle
  {1f687d85-e1e7-46f5-86f0-98b62e25f888}, !- Name
  {2f135eaf-f38a-4c21-b00a-3dd2b693ba48}, !- Source Object
  3,                                      !- Outlet Port
  {6871b8f8-3a8c-4bd4-91d6-96ac8269155b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1bf57fca-aa8b-4f8f-98de-991e73cd45a7}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {eaeec540-6dbb-47dc-9de2-44ed8c23921f}, !- Inlet Air Node Name
  {cd53a663-e856-4d26-ab5b-d54bf4700bc8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {234664f2-61c5-41e9-b755-f9a3946641ea}, !- Handle
  Node 37,                                !- Name
  {cd53a663-e856-4d26-ab5b-d54bf4700bc8}, !- Inlet Port
  {a8e9a188-647f-41ed-bffc-ed1006d6b3ac}; !- Outlet Port

OS:Node,
  {ce12bfdf-b14b-4b68-9361-2c0abdb50fc7}, !- Handle
  Node 38,                                !- Name
  {e5482e89-c72e-4f15-b7f1-685fc5d0c46b}, !- Inlet Port
  {a1c727d6-3f3a-4eb6-894a-414155dfeb6a}; !- Outlet Port

OS:Connection,
  {a8e9a188-647f-41ed-bffc-ed1006d6b3ac}, !- Handle
  {e3394dc8-cff9-427d-b2a1-cba8cc528cad}, !- Name
  {234664f2-61c5-41e9-b755-f9a3946641ea}, !- Source Object
  3,                                      !- Outlet Port
  {844593d5-d616-477e-97ed-9538f1951438}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5482e89-c72e-4f15-b7f1-685fc5d0c46b}, !- Handle
  {c8dca460-5271-4b47-af68-a770b0735252}, !- Name
  {cbec7f6d-925e-4ee2-82c1-3d5020a1d333}, !- Source Object
  12,                                     !- Outlet Port
  {ce12bfdf-b14b-4b68-9361-2c0abdb50fc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd53a663-e856-4d26-ab5b-d54bf4700bc8}, !- Handle
  {dff77e02-c141-42c1-b181-efdd7ed98bca}, !- Name
  {1bf57fca-aa8b-4f8f-98de-991e73cd45a7}, !- Source Object
  4,                                      !- Outlet Port
  {234664f2-61c5-41e9-b755-f9a3946641ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d1428012-7cbd-4a3a-a169-278497d9d211}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {89fb36ac-ce29-4c72-8e60-ec0cbcc89aeb}, !- Inlet Air Node Name
  {5de335fe-48f8-4bce-af8a-9a7c30b10390}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ba106d0-cd76-4fe9-a250-3bdd67506aba}, !- Handle
  Node 39,                                !- Name
  {5de335fe-48f8-4bce-af8a-9a7c30b10390}, !- Inlet Port
  {5b04c1b1-0b8f-4b7c-a048-ba5be65cf4ef}; !- Outlet Port

OS:Node,
  {8402a9b5-3c53-40e3-b2b7-4a1b88147d9d}, !- Handle
  Node 40,                                !- Name
  {6a8ebd27-99b8-47fe-b8c2-ee1d70639374}, !- Inlet Port
  {fec4f081-1d25-42a4-ab8f-4708fba7dd2d}; !- Outlet Port

OS:Connection,
  {5b04c1b1-0b8f-4b7c-a048-ba5be65cf4ef}, !- Handle
  {d4da817c-2266-4c13-97d8-70b4efa1c75f}, !- Name
  {7ba106d0-cd76-4fe9-a250-3bdd67506aba}, !- Source Object
  3,                                      !- Outlet Port
  {e11b2aeb-59f8-449d-b6c6-d7efe2d5ff91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a8ebd27-99b8-47fe-b8c2-ee1d70639374}, !- Handle
  {558b345b-3517-499d-b36e-d776dadad47c}, !- Name
  {66627d48-9d1d-4456-8a5d-55ac8fce01b4}, !- Source Object
  12,                                     !- Outlet Port
  {8402a9b5-3c53-40e3-b2b7-4a1b88147d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de335fe-48f8-4bce-af8a-9a7c30b10390}, !- Handle
  {a3a506be-65be-4560-b42a-590e0a1c6edf}, !- Name
  {d1428012-7cbd-4a3a-a169-278497d9d211}, !- Source Object
  4,                                      !- Outlet Port
  {7ba106d0-cd76-4fe9-a250-3bdd67506aba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {08e0abb4-81e4-4a7e-a57d-48c0e639d007}, !- Handle
  Air Terminal Single Duct Uncontrolled 11, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {496e5fe9-d2c9-4053-ba96-d5a7fbd7d4b3}, !- Inlet Air Node Name
  {1fa5ecbb-f5c8-4a68-8bb8-c3d561795c4b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7bfebe4c-4615-4d45-891f-0d8ce2b5d486}, !- Handle
  Node 41,                                !- Name
  {1fa5ecbb-f5c8-4a68-8bb8-c3d561795c4b}, !- Inlet Port
  {91998368-1f07-4f01-8f1a-43bb89f0a2ab}; !- Outlet Port

OS:Node,
  {f6c31ba4-948c-4ddf-a2d1-611b9f6841a2}, !- Handle
  Node 42,                                !- Name
  {aea220b1-d40c-4731-b5b2-879fa1a2e44c}, !- Inlet Port
  {61e0dd3d-dd6d-4827-9b03-6f6679d5bd8c}; !- Outlet Port

OS:Connection,
  {91998368-1f07-4f01-8f1a-43bb89f0a2ab}, !- Handle
  {ee0d35da-5a57-4fef-b849-39951f9885ec}, !- Name
  {7bfebe4c-4615-4d45-891f-0d8ce2b5d486}, !- Source Object
  3,                                      !- Outlet Port
  {84ba07d9-ddcc-48e3-8a9a-21141d5702ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aea220b1-d40c-4731-b5b2-879fa1a2e44c}, !- Handle
  {aa23889a-21e4-4b33-b492-7cecdb40c8dc}, !- Name
  {b9e23a7f-ac20-428e-8306-8c1a0151aa0d}, !- Source Object
  12,                                     !- Outlet Port
  {f6c31ba4-948c-4ddf-a2d1-611b9f6841a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa5ecbb-f5c8-4a68-8bb8-c3d561795c4b}, !- Handle
  {dfb9d2b6-3e2c-4b04-974a-99d81b8e46fc}, !- Name
  {08e0abb4-81e4-4a7e-a57d-48c0e639d007}, !- Source Object
  4,                                      !- Outlet Port
  {7bfebe4c-4615-4d45-891f-0d8ce2b5d486}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9b183524-0c33-47a2-8c46-32e45d98d2da}, ! Handle
  Const Spd Fan 1,                        ! Name
  {baa794ca-bb10-4dbc-a9e0-caf738efeae2}, ! Availability Schedule Name
  0.5915,                                 ! Fan Efficiency
  1109.648,                               ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  0.91,                                   ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {4a57eb6d-bc5d-4ce8-9332-b15f29893f3f}, ! Air Inlet Node Name
  {506525fb-ee0f-45ae-b43b-06629383bdee}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {244595fa-51d8-43a2-a9fc-37c7530523aa}, !- Handle
  Node 43,                                !- Name
  {506525fb-ee0f-45ae-b43b-06629383bdee}, !- Inlet Port
  {da4b28dc-2791-47e7-9d66-b2a2c61c3bf8}; !- Outlet Port

OS:Connection,
  {4a57eb6d-bc5d-4ce8-9332-b15f29893f3f}, !- Handle
  {226605d3-645f-46a6-860c-0adff686559d}, !- Name
  {837504ed-2b0a-4e33-aaf7-0553c7673135}, !- Source Object
  3,                                      !- Outlet Port
  {9b183524-0c33-47a2-8c46-32e45d98d2da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {506525fb-ee0f-45ae-b43b-06629383bdee}, !- Handle
  {73c0edd5-8974-4b2b-925f-5639ed45b5bb}, !- Name
  {9b183524-0c33-47a2-8c46-32e45d98d2da}, !- Source Object
  9,                                      !- Outlet Port
  {244595fa-51d8-43a2-a9fc-37c7530523aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8098d228-1937-4fd1-bc41-3de8f8081e5b}, !- Handle
  {cdf3da95-8bb4-4598-975f-b08c162a0659}, !- Name
  {bfda1cde-9f0d-47d9-8cf3-5e0a455394db}, !- Source Object
  9,                                      !- Outlet Port
  {3fc3560b-3a9c-41d4-9bf2-de56172c6c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {52d39fb3-0233-4590-9883-24c553c2dcd6}, ! Handle
  Elec Htg Coil 1,                        ! Name
  {3878002d-77c8-42e9-99b5-4abf3b023930}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {da4b28dc-2791-47e7-9d66-b2a2c61c3bf8}, ! Air Inlet Node Name
  {f158e9d6-c641-428e-991b-aae9dd9a52fd}, ! Air Outlet Node Name
  {519f4ed7-0996-44a3-b7a9-8aaacec55e3e}; !- Temperature Setpoint Node Name

OS:Node,
  {519f4ed7-0996-44a3-b7a9-8aaacec55e3e}, !- Handle
  Node 44,                                !- Name
  {f158e9d6-c641-428e-991b-aae9dd9a52fd}, !- Inlet Port
  {c4290d5c-5af8-4eba-95ac-be41aca529b8}; !- Outlet Port

OS:Connection,
  {da4b28dc-2791-47e7-9d66-b2a2c61c3bf8}, !- Handle
  {99ac15ca-b88d-42f6-b616-ce814a5a65d8}, !- Name
  {244595fa-51d8-43a2-a9fc-37c7530523aa}, !- Source Object
  3,                                      !- Outlet Port
  {52d39fb3-0233-4590-9883-24c553c2dcd6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f158e9d6-c641-428e-991b-aae9dd9a52fd}, !- Handle
  {5acaa0de-d82b-4719-98eb-6e7b99203742}, !- Name
  {52d39fb3-0233-4590-9883-24c553c2dcd6}, !- Source Object
  6,                                      !- Outlet Port
  {519f4ed7-0996-44a3-b7a9-8aaacec55e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4290d5c-5af8-4eba-95ac-be41aca529b8}, !- Handle
  {34a6eb6f-8695-4cc4-84df-3ed887f69be2}, !- Name
  {519f4ed7-0996-44a3-b7a9-8aaacec55e3e}, !- Source Object
  3,                                      !- Outlet Port
  {bfda1cde-9f0d-47d9-8cf3-5e0a455394db}, !- Target Object
  8;                                      !- Inlet Port

OS:StandardsInformation:Construction,
  {c1da394b-fafa-4eac-950d-126a6f29f640}, !- Handle
  {f8273813-4f9f-4bfc-b485-a919147fc376}; !- Construction Name

OS:StandardsInformation:Material,
  {efdcc3a6-0fc9-4640-a96d-9d8114086ec9}, !- Handle
  {c62bd07a-1b73-46eb-9f77-cfb3aad7e024}; !- Material Name

OS:StandardsInformation:Material,
  {4b87c45b-07e9-4129-a4c0-8835e1539128}, !- Handle
  {e0bc34db-c08d-4282-8dcc-ba33afc84689}; !- Material Name

OS:StandardsInformation:Material,
  {54936b65-c0e0-4f38-9ce3-c2b2a3e491fb}, !- Handle
  {fcf8c85e-07c6-4f54-95c8-0c7e6fed5916}; !- Material Name

OS:RadianceParameters,
  {f448d833-70eb-45f5-b843-fe4e1e9717a3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {f6863910-8ccc-4350-bec4-8c098c334deb}; !- Handle

OS:OutputControl:ReportingTolerances,
  {1917bb0c-d7b7-4f89-bad6-a418f7ee29bf}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {213731be-7feb-4722-84e9-7654bb2766dd}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {5dc784d7-4b0f-48da-bd9f-5112f8b56481}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {96953d4c-bbd4-45d2-9750-3197c3a07075}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {1a02fca9-4458-4a3c-aa99-0bfeec4153af}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {250b62c5-cc90-430c-8695-1b6402a62552}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriodControl:DaylightSavingTime,
  {44b898dd-527d-46e6-afc0-8cdb5fb7b4eb}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:AirLoopHVAC,
  {f21f9d40-5517-4e75-b539-f62fbefd19eb}, !- Handle
  Packaged Rooftop Air Conditioner 2,     !- Name
  ,                                       !- Controller List Name
  {64dd3051-0356-4ee8-a397-399d8c0df39e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cc7163b6-1fd0-4c3b-8c2d-0e621c854edc}, !- Supply Side Inlet Node Name
  {8dd7a305-4370-43f0-ade3-a17883db2e66}, !- Demand Side Outlet Node Name
  {cf03b9c9-918b-4343-bf50-e1a13fe281ac}, !- Demand Side Inlet Node Names
  {29c00eed-22e0-4587-b742-6f2c9ec5eb6d}; !- Supply Side Outlet Node Names

OS:AvailabilityManagerAssignmentList,
  {64dd3051-0356-4ee8-a397-399d8c0df39e}, !- Handle
  Availability Manager Assignment List 3, !- Name
  {1d0ebfa1-6b19-4a55-a7b5-7bb797958b48}, !- Availability Manager Name 1
  {a77c9df1-a52c-4c01-b2b4-04cc0bc46e90}; !- Availability Manager Name 2

OS:AvailabilityManager:Scheduled,
  {1d0ebfa1-6b19-4a55-a7b5-7bb797958b48}, !- Handle
  Availability Manager Scheduled 3,       !- Name
  {73580358-c928-4a1c-9996-4e54c5afa7bc}; !- Schedule Name

OS:AvailabilityManager:NightCycle,
  {a77c9df1-a52c-4c01-b2b4-04cc0bc46e90}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  ,                                       !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {edfb103b-bc2b-4111-bea3-ef41e2cbfece}, !- Handle
  Node 45,                                !- Name
  {cc7163b6-1fd0-4c3b-8c2d-0e621c854edc}, !- Inlet Port
  {e524dd58-dc63-449d-872d-4e8c9f37d613}; !- Outlet Port

OS:Node,
  {d54059be-d054-4818-8bcf-91886d33480d}, !- Handle
  Node 46,                                !- Name
  {ae0aa99b-a67b-4ad6-ad44-639479875157}, !- Inlet Port
  {29c00eed-22e0-4587-b742-6f2c9ec5eb6d}; !- Outlet Port

OS:Connection,
  {cc7163b6-1fd0-4c3b-8c2d-0e621c854edc}, !- Handle
  {89d77e57-7ba9-4e96-b98a-4f7d0eb7e295}, !- Name
  {f21f9d40-5517-4e75-b539-f62fbefd19eb}, !- Source Object
  7,                                      !- Outlet Port
  {edfb103b-bc2b-4111-bea3-ef41e2cbfece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c00eed-22e0-4587-b742-6f2c9ec5eb6d}, !- Handle
  {95e74e69-f360-4252-8e75-2c2c5792786a}, !- Name
  {d54059be-d054-4818-8bcf-91886d33480d}, !- Source Object
  3,                                      !- Outlet Port
  {f21f9d40-5517-4e75-b539-f62fbefd19eb}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7b071960-f770-4835-a714-4c7ff89a3bf1}, !- Handle
  Node 47,                                !- Name
  {cf03b9c9-918b-4343-bf50-e1a13fe281ac}, !- Inlet Port
  {374fd5a4-6992-4457-96b8-166ce14751e8}; !- Outlet Port

OS:Node,
  {c50e8d2c-89b2-4a47-af13-ee36084fbe4b}, !- Handle
  Node 48,                                !- Name
  {7f314ad0-a6b6-401f-b5e7-a1538d369ddc}, !- Inlet Port
  {8dd7a305-4370-43f0-ade3-a17883db2e66}; !- Outlet Port

OS:Node,
  {e377beb4-39a4-42c8-ba6b-5c8ca3434bc4}, !- Handle
  Node 49,                                !- Name
  {cc2303b3-40b4-4bc2-bfdb-15476353fbe3}, !- Inlet Port
  {1957afb1-969d-42d5-8cef-02d38aef1199}; !- Outlet Port

OS:Connection,
  {cf03b9c9-918b-4343-bf50-e1a13fe281ac}, !- Handle
  {b3c63072-4c6d-402d-9d24-e04e595a9530}, !- Name
  {f21f9d40-5517-4e75-b539-f62fbefd19eb}, !- Source Object
  9,                                      !- Outlet Port
  {7b071960-f770-4835-a714-4c7ff89a3bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dd7a305-4370-43f0-ade3-a17883db2e66}, !- Handle
  {e817a80b-8110-4e65-b1bd-4d0507c2396d}, !- Name
  {c50e8d2c-89b2-4a47-af13-ee36084fbe4b}, !- Source Object
  3,                                      !- Outlet Port
  {f21f9d40-5517-4e75-b539-f62fbefd19eb}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6206438f-2cb8-46da-8468-e4547f398e67}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {374fd5a4-6992-4457-96b8-166ce14751e8}, !- Inlet Node Name
  {e5c32366-e6d2-424c-a085-9653a8e099b3}, !- Outlet Node Name 1
  {91cda09b-3dff-4fcb-affc-36e3d52def49}, !- Outlet Node Name 2
  {60917616-607e-4e8e-9eb8-7bf9b66e7ea2}, !- Outlet Node Name 3
  {6269458b-fe11-4ca4-9541-abc9de3df69f}, !- Outlet Node Name 4
  {98742dba-5413-4333-b004-1e6e3bcaddf8}, !- Outlet Node Name 5
  ;                                       !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {ad4e0e8c-4d44-483a-963e-9bbc293e7f98}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {7f314ad0-a6b6-401f-b5e7-a1538d369ddc}, !- Outlet Node Name
  {20bb8b92-7394-49c2-bbc3-acc6716a6823}, !- Inlet Node Name 1
  {69e22c15-5e2a-4d53-b4c1-07c601ff4373}, !- Inlet Node Name 2
  {8154d4d4-93eb-4f63-933c-732eb5a74013}, !- Inlet Node Name 3
  {d3a4d8bf-b554-421f-ad04-0e0d3976d190}, !- Inlet Node Name 4
  {71b0341f-0783-4201-aaa8-fd2ce503f8c1}, !- Inlet Node Name 5
  ;                                       !- Inlet Node Name 6

OS:Connection,
  {374fd5a4-6992-4457-96b8-166ce14751e8}, !- Handle
  {23aff067-60b7-4c5b-9824-689610578365}, !- Name
  {7b071960-f770-4835-a714-4c7ff89a3bf1}, !- Source Object
  3,                                      !- Outlet Port
  {6206438f-2cb8-46da-8468-e4547f398e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f314ad0-a6b6-401f-b5e7-a1538d369ddc}, !- Handle
  {7c46ba74-b472-4323-be5a-2f504b47e381}, !- Name
  {ad4e0e8c-4d44-483a-963e-9bbc293e7f98}, !- Source Object
  2,                                      !- Outlet Port
  {c50e8d2c-89b2-4a47-af13-ee36084fbe4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06e81b30-5eef-4326-9525-041964d90d2b}, !- Handle
  {f21f9d40-5517-4e75-b539-f62fbefd19eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  50,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Coil:Cooling:DX:SingleSpeed,
  {e5d857c4-3208-4415-ab10-e56128e61f6c}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b89f28a2-5d37-472b-9ca2-0da607316897}, !- Air Inlet Node Name
  {ae0aa99b-a67b-4ad6-ad44-639479875157}, !- Air Outlet Node Name
  {95d87738-e51e-4c70-a8bb-2f2a3bc90ff8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3d1252dc-422c-4c97-a2b1-290f5603f04f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f75f6f77-6ddd-42e0-b3ea-bf3dfbb80779}, !- Energy Input Ratio Function of Temperature Curve Name
  {c7c5834d-e243-40c1-a470-c521f82e95fb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {16d80fab-b92d-47f6-8526-9aa7126fe600}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {95d87738-e51e-4c70-a8bb-2f2a3bc90ff8}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3d1252dc-422c-4c97-a2b1-290f5603f04f}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f75f6f77-6ddd-42e0-b3ea-bf3dfbb80779}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c7c5834d-e243-40c1-a470-c521f82e95fb}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {16d80fab-b92d-47f6-8526-9aa7126fe600}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:SetpointManager:SingleZone:Reheat,
  {64fe6546-c212-4fdb-9d54-52a1f3b29201}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  46,                                     !- Maximum Supply Air Temperature {C}
  {4800b589-1fb9-4688-baf6-130f5c24cdf6}, !- Control Zone Name
  {d54059be-d054-4818-8bcf-91886d33480d}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {53e9aabc-514a-4b5e-8af8-a77182c499b7}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e98f9079-b241-4bbe-8c9b-0b786490768e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e98f9079-b241-4bbe-8c9b-0b786490768e}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {58283ee1-80c6-4560-9e44-a149ca24aaf7}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {53e9aabc-514a-4b5e-8af8-a77182c499b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {616d549c-32be-424f-b21a-ec5f2d734841}, !- Mixed Air Node Name
  {7bf90a76-7a9a-4278-ac69-044384b163ed}, !- Outdoor Air Stream Node Name
  {1d4a1c78-b4d7-497b-8874-82c480864fa5}, !- Relief Air Stream Node Name
  {e524dd58-dc63-449d-872d-4e8c9f37d613}; !- Return Air Stream Node Name

OS:Node,
  {846cc496-54e2-4948-8ce1-a05651c9df7f}, !- Handle
  Node 50,                                !- Name
  ,                                       !- Inlet Port
  {7bf90a76-7a9a-4278-ac69-044384b163ed}; !- Outlet Port

OS:Connection,
  {7bf90a76-7a9a-4278-ac69-044384b163ed}, !- Handle
  {1588e7d2-1e05-45c5-a629-31a5f6ec9fbe}, !- Name
  {846cc496-54e2-4948-8ce1-a05651c9df7f}, !- Source Object
  3,                                      !- Outlet Port
  {58283ee1-80c6-4560-9e44-a149ca24aaf7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd2d32e8-3eb5-4aa8-aecd-923e3d0e538c}, !- Handle
  Node 51,                                !- Name
  {1d4a1c78-b4d7-497b-8874-82c480864fa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d4a1c78-b4d7-497b-8874-82c480864fa5}, !- Handle
  {9ea485bf-a58d-4466-8510-8f81a79f62be}, !- Name
  {58283ee1-80c6-4560-9e44-a149ca24aaf7}, !- Source Object
  7,                                      !- Outlet Port
  {bd2d32e8-3eb5-4aa8-aecd-923e3d0e538c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e524dd58-dc63-449d-872d-4e8c9f37d613}, !- Handle
  {971b7b0d-3700-48f4-bf18-d99da97527f4}, !- Name
  {edfb103b-bc2b-4111-bea3-ef41e2cbfece}, !- Source Object
  3,                                      !- Outlet Port
  {58283ee1-80c6-4560-9e44-a149ca24aaf7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {17c4ef07-520f-4040-85df-467efb0e48de}, !- Handle
  Node 52,                                !- Name
  {616d549c-32be-424f-b21a-ec5f2d734841}, !- Inlet Port
  {80ea6ff0-bb3f-4169-a16e-13c9cf036040}; !- Outlet Port

OS:Connection,
  {616d549c-32be-424f-b21a-ec5f2d734841}, !- Handle
  {83387e05-65d0-4b38-8df1-4c46424652a0}, !- Name
  {58283ee1-80c6-4560-9e44-a149ca24aaf7}, !- Source Object
  5,                                      !- Outlet Port
  {17c4ef07-520f-4040-85df-467efb0e48de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71d26e6f-a378-42c7-864f-e7e1d226651c}, !- Handle
  Node 53,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d2ad3a00-ae4b-4c50-9d01-09138ab46426}, !- Handle
  Node 54,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {50c11fe4-3919-41eb-b0f3-efe98518e344}, !- Handle
  Air Terminal Single Duct Uncontrolled 12, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {e5c32366-e6d2-424c-a085-9653a8e099b3}, !- Inlet Air Node Name
  {cc2303b3-40b4-4bc2-bfdb-15476353fbe3}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {e5c32366-e6d2-424c-a085-9653a8e099b3}, !- Handle
  {9b8bb6bd-a1d9-40d2-9578-51a6607a1689}, !- Name
  {6206438f-2cb8-46da-8468-e4547f398e67}, !- Source Object
  3,                                      !- Outlet Port
  {50c11fe4-3919-41eb-b0f3-efe98518e344}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc2303b3-40b4-4bc2-bfdb-15476353fbe3}, !- Handle
  {3873502f-aa1d-45be-bede-7bc9004676db}, !- Name
  {50c11fe4-3919-41eb-b0f3-efe98518e344}, !- Source Object
  4,                                      !- Outlet Port
  {e377beb4-39a4-42c8-ba6b-5c8ca3434bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0aa99b-a67b-4ad6-ad44-639479875157}, !- Handle
  {4bf5ecf8-b8d8-48fa-831d-311b8863225b}, !- Name
  {e5d857c4-3208-4415-ab10-e56128e61f6c}, !- Source Object
  9,                                      !- Outlet Port
  {d54059be-d054-4818-8bcf-91886d33480d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {464c907c-65af-4f93-b23e-9727c234e5de}, ! Handle
  Const Spd Fan 2,                        ! Name
  {baa794ca-bb10-4dbc-a9e0-caf738efeae2}, ! Availability Schedule Name
  0.5915,                                 ! Fan Efficiency
  1109.648,                               ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  0.91,                                   ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  {80ea6ff0-bb3f-4169-a16e-13c9cf036040}, ! Air Inlet Node Name
  {1c1c2457-56ec-473d-9253-bc7fb902c17c}, ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Node,
  {b2128e4e-bbc5-4466-8f03-9c0d616708da}, !- Handle
  Node 55,                                !- Name
  {1c1c2457-56ec-473d-9253-bc7fb902c17c}, !- Inlet Port
  {993ade4c-4ec9-435f-bd86-a0632834bb23}; !- Outlet Port

OS:Connection,
  {80ea6ff0-bb3f-4169-a16e-13c9cf036040}, !- Handle
  {8edd79c5-ecdc-49ff-89c4-064b679e2d02}, !- Name
  {17c4ef07-520f-4040-85df-467efb0e48de}, !- Source Object
  3,                                      !- Outlet Port
  {464c907c-65af-4f93-b23e-9727c234e5de}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1c1c2457-56ec-473d-9253-bc7fb902c17c}, !- Handle
  {e59c6a8c-3d50-47e9-8a4f-9b9814d47e0f}, !- Name
  {464c907c-65af-4f93-b23e-9727c234e5de}, !- Source Object
  9,                                      !- Outlet Port
  {b2128e4e-bbc5-4466-8f03-9c0d616708da}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {96da7cee-ce37-4efb-bbaa-7cb2110e89fa}, ! Handle
  Elec Htg Coil 2,                        ! Name
  {3878002d-77c8-42e9-99b5-4abf3b023930}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {993ade4c-4ec9-435f-bd86-a0632834bb23}, ! Air Inlet Node Name
  {48ace9c5-5605-4991-ad5c-11544aeb216e}, ! Air Outlet Node Name
  {0273bab4-3ebe-4cd1-9bdf-482a1d2dafa5}; !- Temperature Setpoint Node Name

OS:Node,
  {0273bab4-3ebe-4cd1-9bdf-482a1d2dafa5}, !- Handle
  Node 56,                                !- Name
  {48ace9c5-5605-4991-ad5c-11544aeb216e}, !- Inlet Port
  {b89f28a2-5d37-472b-9ca2-0da607316897}; !- Outlet Port

OS:Connection,
  {993ade4c-4ec9-435f-bd86-a0632834bb23}, !- Handle
  {645648b6-8f94-4772-abb7-4de55ce3bcfe}, !- Name
  {b2128e4e-bbc5-4466-8f03-9c0d616708da}, !- Source Object
  3,                                      !- Outlet Port
  {96da7cee-ce37-4efb-bbaa-7cb2110e89fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48ace9c5-5605-4991-ad5c-11544aeb216e}, !- Handle
  {94a04e0f-2036-41e1-9196-8e3605d88950}, !- Name
  {96da7cee-ce37-4efb-bbaa-7cb2110e89fa}, !- Source Object
  6,                                      !- Outlet Port
  {0273bab4-3ebe-4cd1-9bdf-482a1d2dafa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b89f28a2-5d37-472b-9ca2-0da607316897}, !- Handle
  {b3726158-c57c-447f-b4f2-c4e5d2b3c724}, !- Name
  {0273bab4-3ebe-4cd1-9bdf-482a1d2dafa5}, !- Source Object
  3,                                      !- Outlet Port
  {e5d857c4-3208-4415-ab10-e56128e61f6c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa90109f-bd36-4eae-95f5-6e21286e4d95}, !- Handle
  Node 57,                                !- Name
  {14f13325-6b50-4ae3-b5fe-e4450b83f252}, !- Inlet Port
  {20bb8b92-7394-49c2-bbc3-acc6716a6823}; !- Outlet Port

OS:Connection,
  {1957afb1-969d-42d5-8cef-02d38aef1199}, !- Handle
  {adcfa829-2740-402f-bc0d-eac4016ebc5f}, !- Name
  {e377beb4-39a4-42c8-ba6b-5c8ca3434bc4}, !- Source Object
  3,                                      !- Outlet Port
  {76ed51e5-c29c-406c-ba74-2c8c630b775a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14f13325-6b50-4ae3-b5fe-e4450b83f252}, !- Handle
  {cb145f44-6c82-4b18-9e8c-bc9da0e90230}, !- Name
  {4800b589-1fb9-4688-baf6-130f5c24cdf6}, !- Source Object
  12,                                     !- Outlet Port
  {fa90109f-bd36-4eae-95f5-6e21286e4d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20bb8b92-7394-49c2-bbc3-acc6716a6823}, !- Handle
  {51a77a75-fdad-4b4b-8926-7954528df5a3}, !- Name
  {fa90109f-bd36-4eae-95f5-6e21286e4d95}, !- Source Object
  3,                                      !- Outlet Port
  {ad4e0e8c-4d44-483a-963e-9bbc293e7f98}, !- Target Object
  3;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0b7a5790-21fa-4f53-a7b7-8d920363687d}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {91cda09b-3dff-4fcb-affc-36e3d52def49}, !- Inlet Air Node Name
  {f505a074-e8c6-453b-92ff-b4122daa22c8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6cdcf3ae-24b2-4965-a522-71a3f23c11a0}, !- Handle
  Node 60,                                !- Name
  {f505a074-e8c6-453b-92ff-b4122daa22c8}, !- Inlet Port
  {54ad0d7b-5ef3-48cf-890a-31765c76448e}; !- Outlet Port

OS:Node,
  {b30d1a9e-89b0-4e5e-9917-29a34a502c95}, !- Handle
  Node 61,                                !- Name
  {9f5fd05f-534f-463c-9a7a-219b34aa45a9}, !- Inlet Port
  {69e22c15-5e2a-4d53-b4c1-07c601ff4373}; !- Outlet Port

OS:Connection,
  {54ad0d7b-5ef3-48cf-890a-31765c76448e}, !- Handle
  {01cd7c39-5c4d-4538-bd1c-7a265a5a0c86}, !- Name
  {6cdcf3ae-24b2-4965-a522-71a3f23c11a0}, !- Source Object
  3,                                      !- Outlet Port
  {8ac98e54-c3db-4f11-b43a-b42735550dc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f5fd05f-534f-463c-9a7a-219b34aa45a9}, !- Handle
  {ea49ac2b-e902-485e-87e7-ae0881ee3e10}, !- Name
  {75444661-f32b-4acb-8aca-73288e393b8f}, !- Source Object
  12,                                     !- Outlet Port
  {b30d1a9e-89b0-4e5e-9917-29a34a502c95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f505a074-e8c6-453b-92ff-b4122daa22c8}, !- Handle
  {f520a6b9-6d10-44fe-bd27-1bdd6920a267}, !- Name
  {0b7a5790-21fa-4f53-a7b7-8d920363687d}, !- Source Object
  4,                                      !- Outlet Port
  {6cdcf3ae-24b2-4965-a522-71a3f23c11a0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cf063863-b2c9-4ce4-bc20-6cbc15d3e1e3}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {60917616-607e-4e8e-9eb8-7bf9b66e7ea2}, !- Inlet Air Node Name
  {41182fb9-db0f-4a8e-a475-f36bf02b73b9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a92ecf8-e655-4bf6-84cf-a1624c49db05}, !- Handle
  Node 62,                                !- Name
  {41182fb9-db0f-4a8e-a475-f36bf02b73b9}, !- Inlet Port
  {2df42138-35d7-4985-9de2-96a9c692d495}; !- Outlet Port

OS:Node,
  {0b0cc824-1f7b-42a5-aa1c-166a6c8450d8}, !- Handle
  Node 63,                                !- Name
  {e7f140e0-5449-4bf7-a034-eca8b11812e5}, !- Inlet Port
  {8154d4d4-93eb-4f63-933c-732eb5a74013}; !- Outlet Port

OS:Connection,
  {2df42138-35d7-4985-9de2-96a9c692d495}, !- Handle
  {e6124a82-ab73-4c57-a468-84e8d3fee257}, !- Name
  {6a92ecf8-e655-4bf6-84cf-a1624c49db05}, !- Source Object
  3,                                      !- Outlet Port
  {12425e17-bc00-4b91-bae4-845c23047446}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7f140e0-5449-4bf7-a034-eca8b11812e5}, !- Handle
  {dfd5e94b-81b3-4b92-87cf-20a52955740a}, !- Name
  {7e3d76eb-8229-4001-bd8f-d0a114861f32}, !- Source Object
  12,                                     !- Outlet Port
  {0b0cc824-1f7b-42a5-aa1c-166a6c8450d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41182fb9-db0f-4a8e-a475-f36bf02b73b9}, !- Handle
  {fa236dd1-641f-43c9-9616-6d8c0dd9fe0a}, !- Name
  {cf063863-b2c9-4ce4-bc20-6cbc15d3e1e3}, !- Source Object
  4,                                      !- Outlet Port
  {6a92ecf8-e655-4bf6-84cf-a1624c49db05}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d67ab9f2-17ac-4226-b19c-3a3b33b51ac0}, !- Handle
  Air Terminal Single Duct Uncontrolled 16, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {6269458b-fe11-4ca4-9541-abc9de3df69f}, !- Inlet Air Node Name
  {ee7eb5e8-8bd2-405e-b156-18c022e224cc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6c089eb7-2001-4906-b800-75c989837162}, !- Handle
  Node 64,                                !- Name
  {ee7eb5e8-8bd2-405e-b156-18c022e224cc}, !- Inlet Port
  {e874184f-e6dd-4fc4-b93f-e008ec685c5c}; !- Outlet Port

OS:Node,
  {f15b48e3-0d41-4ba5-aa26-575b37479d3f}, !- Handle
  Node 65,                                !- Name
  {8a8430a7-ad28-4b90-9657-f6589b072cc9}, !- Inlet Port
  {d3a4d8bf-b554-421f-ad04-0e0d3976d190}; !- Outlet Port

OS:Connection,
  {e874184f-e6dd-4fc4-b93f-e008ec685c5c}, !- Handle
  {547d4de4-4464-4210-8953-e9f054a9b048}, !- Name
  {6c089eb7-2001-4906-b800-75c989837162}, !- Source Object
  3,                                      !- Outlet Port
  {327bc950-ff90-4fb5-aaea-636db5aac8f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8a8430a7-ad28-4b90-9657-f6589b072cc9}, !- Handle
  {d964086d-e784-40a8-8bdf-c0426399c91f}, !- Name
  {8e6f13ec-d086-44ad-ab5e-a8a5c003ec01}, !- Source Object
  12,                                     !- Outlet Port
  {f15b48e3-0d41-4ba5-aa26-575b37479d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee7eb5e8-8bd2-405e-b156-18c022e224cc}, !- Handle
  {659f794d-faed-4d17-ab93-dc8f62903134}, !- Name
  {d67ab9f2-17ac-4226-b19c-3a3b33b51ac0}, !- Source Object
  4,                                      !- Outlet Port
  {6c089eb7-2001-4906-b800-75c989837162}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {a9e01864-1135-4c5d-91f6-1faf0573c2f6}, !- Handle
  Air Terminal Single Duct Uncontrolled 17, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {98742dba-5413-4333-b004-1e6e3bcaddf8}, !- Inlet Air Node Name
  {78a101bc-2cdb-43c6-aa6a-9c279c1dd36f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c15f6e66-1b5f-4052-9be9-f4da6fe33d3b}, !- Handle
  Node 66,                                !- Name
  {78a101bc-2cdb-43c6-aa6a-9c279c1dd36f}, !- Inlet Port
  {6491ab5c-1000-4ae0-b92d-fbcaee1688fd}; !- Outlet Port

OS:Node,
  {6eb91bdd-c296-4b37-89f9-8cc1a3c6b517}, !- Handle
  Node 67,                                !- Name
  {d26fd06c-1028-4e11-ac2c-93cc7005d38c}, !- Inlet Port
  {71b0341f-0783-4201-aaa8-fd2ce503f8c1}; !- Outlet Port

OS:Connection,
  {6491ab5c-1000-4ae0-b92d-fbcaee1688fd}, !- Handle
  {c530d07f-eac3-4558-b64a-1574ee10d156}, !- Name
  {c15f6e66-1b5f-4052-9be9-f4da6fe33d3b}, !- Source Object
  3,                                      !- Outlet Port
  {946ab6ed-fedf-4f2b-8c4d-a165b9662666}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d26fd06c-1028-4e11-ac2c-93cc7005d38c}, !- Handle
  {b2223e0c-b533-4a54-a65c-27471512e13c}, !- Name
  {8f2fac58-0fdb-4fa1-bdf9-c30653793f44}, !- Source Object
  12,                                     !- Outlet Port
  {6eb91bdd-c296-4b37-89f9-8cc1a3c6b517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a101bc-2cdb-43c6-aa6a-9c279c1dd36f}, !- Handle
  {ddbf1a51-7e50-4016-9347-7b5b7b64284c}, !- Name
  {a9e01864-1135-4c5d-91f6-1faf0573c2f6}, !- Source Object
  4,                                      !- Outlet Port
  {c15f6e66-1b5f-4052-9be9-f4da6fe33d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {39f9af1a-50a7-4820-ba97-1eeb1bde814f}, !- Handle
  Air Terminal Single Duct Uncontrolled 18, !- Name
  {9730d93c-b31d-46d9-9461-7cd44e03bccd}, !- Availability Schedule Name
  {28119718-7ec3-46e2-89b6-a2e469ea76ed}, !- Inlet Air Node Name
  {b4d7b92a-66da-437d-8761-1a89b441efbc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a9b80e7-b19c-460f-8ca8-b3b61f4010c4}, !- Handle
  Node 68,                                !- Name
  {b4d7b92a-66da-437d-8761-1a89b441efbc}, !- Inlet Port
  {edbec144-212a-4492-b2af-65fbaae8167f}; !- Outlet Port

OS:Node,
  {b4c13fe1-4b60-4b9c-9b0b-4b40f6681fac}, !- Handle
  Node 69,                                !- Name
  {d2c4babc-29ab-4064-9e77-906e7fcabd07}, !- Inlet Port
  {5b0387ec-e4b6-45b4-a563-3084e0c82a3f}; !- Outlet Port

OS:Connection,
  {edbec144-212a-4492-b2af-65fbaae8167f}, !- Handle
  {273b59d0-5310-4a32-b214-e825db82dc5a}, !- Name
  {6a9b80e7-b19c-460f-8ca8-b3b61f4010c4}, !- Source Object
  3,                                      !- Outlet Port
  {2dd75052-1237-4d45-95da-7ff173bbb972}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c4babc-29ab-4064-9e77-906e7fcabd07}, !- Handle
  {2560aea1-d15e-4674-97f1-f4c91965e35f}, !- Name
  {e64963f0-8352-4304-b8ed-830862b4ec8c}, !- Source Object
  12,                                     !- Outlet Port
  {b4c13fe1-4b60-4b9c-9b0b-4b40f6681fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d7b92a-66da-437d-8761-1a89b441efbc}, !- Handle
  {09e7267b-9ad2-4cab-9933-f521de9dd50a}, !- Name
  {39f9af1a-50a7-4820-ba97-1eeb1bde814f}, !- Source Object
  4,                                      !- Outlet Port
  {6a9b80e7-b19c-460f-8ca8-b3b61f4010c4}, !- Target Object
  2;                                      !- Inlet Port

OS:SpaceType,
  {4cbfdc5a-a589-4dd9-ab24-cda7e8acd356}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {37af5dcb-fb7c-46c8-98ac-73b502a435bb}; !- Group Rendering Name

OS:Rendering:Color,
  {37af5dcb-fb7c-46c8-98ac-73b502a435bb}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:SpaceType,
  {852d7ec0-75a6-4eb2-adae-03de2ef79db1}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {02ddc3b4-61ce-4976-b20c-9ec6fc0074da}; !- Group Rendering Name

OS:Rendering:Color,
  {02ddc3b4-61ce-4976-b20c-9ec6fc0074da}, !- Handle
  Rendering Color 2,                      !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:BuildingStory,
  {0bd1c60b-6e7c-4378-b546-7adda0b56eb0}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0a240d4c-530c-40ee-b563-dc22f448160d}; !- Group Rendering Name

OS:Rendering:Color,
  {0a240d4c-530c-40ee-b563-dc22f448160d}, !- Handle
  Rendering Color 3,                      !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:BuildingStory,
  {76149ef3-ebe9-4428-8c26-3d8cfe9004a6}, !- Handle
  Building Story 2,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {06c34e24-d054-4000-8fb0-b4530de65f8a}; !- Group Rendering Name

OS:Rendering:Color,
  {06c34e24-d054-4000-8fb0-b4530de65f8a}, !- Handle
  Rendering Color 4,                      !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:BuildingStory,
  {17f4ca5a-33b2-478a-b392-e8df797941bf}, !- Handle
  Building Story 3,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fd132cbd-a455-4f73-a434-0c20b5821bf3}; !- Group Rendering Name

OS:Rendering:Color,
  {fd132cbd-a455-4f73-a434-0c20b5821bf3}, !- Handle
  Rendering Color 5,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Connection,
  {eaeec540-6dbb-47dc-9de2-44ed8c23921f}, !- Handle
  {7e7a8eae-190c-4c65-8e86-eba6386d764b}, !- Name
  {94e455f9-abd2-4013-b6c4-29dc5b6ee532}, !- Source Object
  4,                                      !- Outlet Port
  {1bf57fca-aa8b-4f8f-98de-991e73cd45a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89fb36ac-ce29-4c72-8e60-ec0cbcc89aeb}, !- Handle
  {725a2e98-68f6-45c0-9ac7-57f993f34bbf}, !- Name
  {94e455f9-abd2-4013-b6c4-29dc5b6ee532}, !- Source Object
  5,                                      !- Outlet Port
  {d1428012-7cbd-4a3a-a169-278497d9d211}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {496e5fe9-d2c9-4053-ba96-d5a7fbd7d4b3}, !- Handle
  {ba82f51a-d625-4ad8-a5fa-37da74ddd479}, !- Name
  {94e455f9-abd2-4013-b6c4-29dc5b6ee532}, !- Source Object
  6,                                      !- Outlet Port
  {08e0abb4-81e4-4a7e-a57d-48c0e639d007}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28119718-7ec3-46e2-89b6-a2e469ea76ed}, !- Handle
  {b5caa89c-ebb9-4727-8142-2ccf4f608c32}, !- Name
  {94e455f9-abd2-4013-b6c4-29dc5b6ee532}, !- Source Object
  7,                                      !- Outlet Port
  {39f9af1a-50a7-4820-ba97-1eeb1bde814f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1c727d6-3f3a-4eb6-894a-414155dfeb6a}, !- Handle
  {9f1a6974-d40e-4d00-881b-2b985a3e1b88}, !- Name
  {ce12bfdf-b14b-4b68-9361-2c0abdb50fc7}, !- Source Object
  3,                                      !- Outlet Port
  {6871b8f8-3a8c-4bd4-91d6-96ac8269155b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fec4f081-1d25-42a4-ab8f-4708fba7dd2d}, !- Handle
  {eb0665c0-9432-4b61-9bdf-e9c934ce6ef5}, !- Name
  {8402a9b5-3c53-40e3-b2b7-4a1b88147d9d}, !- Source Object
  3,                                      !- Outlet Port
  {6871b8f8-3a8c-4bd4-91d6-96ac8269155b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {61e0dd3d-dd6d-4827-9b03-6f6679d5bd8c}, !- Handle
  {e2363b4e-a4c7-498f-bd95-01d676841549}, !- Name
  {f6c31ba4-948c-4ddf-a2d1-611b9f6841a2}, !- Source Object
  3,                                      !- Outlet Port
  {6871b8f8-3a8c-4bd4-91d6-96ac8269155b}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {5b0387ec-e4b6-45b4-a563-3084e0c82a3f}, !- Handle
  {1f199bdc-cf17-453c-827f-6a5e61624662}, !- Name
  {b4c13fe1-4b60-4b9c-9b0b-4b40f6681fac}, !- Source Object
  3,                                      !- Outlet Port
  {6871b8f8-3a8c-4bd4-91d6-96ac8269155b}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {91cda09b-3dff-4fcb-affc-36e3d52def49}, !- Handle
  {d116eece-f21b-48d4-94c5-0912be7b3f77}, !- Name
  {6206438f-2cb8-46da-8468-e4547f398e67}, !- Source Object
  4,                                      !- Outlet Port
  {0b7a5790-21fa-4f53-a7b7-8d920363687d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60917616-607e-4e8e-9eb8-7bf9b66e7ea2}, !- Handle
  {1febd5b3-1344-4ecb-8340-d962e99a4f39}, !- Name
  {6206438f-2cb8-46da-8468-e4547f398e67}, !- Source Object
  5,                                      !- Outlet Port
  {cf063863-b2c9-4ce4-bc20-6cbc15d3e1e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6269458b-fe11-4ca4-9541-abc9de3df69f}, !- Handle
  {55bb3729-4ba1-4a9e-8fa6-185eac9e76ed}, !- Name
  {6206438f-2cb8-46da-8468-e4547f398e67}, !- Source Object
  6,                                      !- Outlet Port
  {d67ab9f2-17ac-4226-b19c-3a3b33b51ac0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98742dba-5413-4333-b004-1e6e3bcaddf8}, !- Handle
  {6cc1ebd7-18bf-44c6-943a-82726142b999}, !- Name
  {6206438f-2cb8-46da-8468-e4547f398e67}, !- Source Object
  7,                                      !- Outlet Port
  {a9e01864-1135-4c5d-91f6-1faf0573c2f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69e22c15-5e2a-4d53-b4c1-07c601ff4373}, !- Handle
  {aa885138-8f7b-428a-8100-50e8960d4489}, !- Name
  {b30d1a9e-89b0-4e5e-9917-29a34a502c95}, !- Source Object
  3,                                      !- Outlet Port
  {ad4e0e8c-4d44-483a-963e-9bbc293e7f98}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8154d4d4-93eb-4f63-933c-732eb5a74013}, !- Handle
  {e2f33427-ab92-4bc1-999a-411b50dab197}, !- Name
  {0b0cc824-1f7b-42a5-aa1c-166a6c8450d8}, !- Source Object
  3,                                      !- Outlet Port
  {ad4e0e8c-4d44-483a-963e-9bbc293e7f98}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3a4d8bf-b554-421f-ad04-0e0d3976d190}, !- Handle
  {e1049f93-9e07-47b1-ad6f-d9d75f804084}, !- Name
  {f15b48e3-0d41-4ba5-aa26-575b37479d3f}, !- Source Object
  3,                                      !- Outlet Port
  {ad4e0e8c-4d44-483a-963e-9bbc293e7f98}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {71b0341f-0783-4201-aaa8-fd2ce503f8c1}, !- Handle
  {9f0270c3-7a15-4b68-9c62-b1948e1123db}, !- Name
  {6eb91bdd-c296-4b37-89f9-8cc1a3c6b517}, !- Source Object
  3,                                      !- Outlet Port
  {ad4e0e8c-4d44-483a-963e-9bbc293e7f98}, !- Target Object
  7;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {c7aa8d8d-82ef-4480-af93-b7bff53a3109}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DP=>MDB, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9a4de739-f8df-4409-b0c4-a9e2b8f73ad1}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {bbdd2037-1ad0-45f6-818d-3651e959e66e}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns Enth=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  83200,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {da9c42b6-4f33-4d6e-8856-8e66d7cbddeb}, !- Handle
  Houston Bush Intercontinental Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  3.3,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -9.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {1241a861-f773-498b-8873-2185591ab0c6}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns WB=>MDB, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  26.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d99a1c6e-b936-4cb9-86a0-a260d2fad6bf}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3eec646d-ba9a-464e-9ec2-99a322041292}, !- Handle
  Houston Bush Intercontinental Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  13.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  13.9,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  9.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

